Process,Narrative,SME Hazard Type Label,,SME Severity Label
Employee Suggestion,We need to install ladder near PV *500.,Safety - slip trip and fall,,
QSI Observation,Unguarded step ladder on RGC-03 HP Comp. ( lube oil cooler) need to be dismantled.,Safety - slip trip and fall,,
QSI Observation,"Building 309, Battery Rooms. The panic bush bar mechanism on the exit doors are not functional. Currently, a person can be stuck inside without any means of communication.",None - minor maintenance,,
QSI Observation,Electrical Shop room-130 two light not working,None - minor maintenance,,
Employee Suggestion,To provide Substations with removable Caution signs written on them (Circuit Breaker R/O) & (Ground leads applied) to be installed on each cubical that has a R/O breaker or ground buggy applied to let personnel be aware of the situationProvide each s,Others,,
QSI Observation,Fix the oil leak from B91-G0202A/C Lean Amine Pumps,None - minor maintenance,,
QSI Observation,Room 110 break room two light not working,None - minor maintenance,,
QSI Observation,eye wash near to antifoam is hot,Safety - contact with chemicals,,
QSI Observation,B90-WE-207 & 208 No SAP Number,Safety - collision,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Inspect and check intake filter crane inspection tag validity,None - minor maintenance,,
QSI Observation,the plug for instrument tube for AIT-0158 / 0171 & 0172 located in the AC unit for BLDG removed after test need to be installed again.,Safety - electric,,
Near Miss,blind lake,Safety - contact with chemicals,,1C
QSI Observation,"Small diameter blind flanges were observed removed / missing, loosed or installed incorrectly in different areas across the Unit including but not limited to B92-G-0009B (2in drain valves blind flanges at pump inlet and outlet piping), B92-G-0010B (2",None - minor maintenance,,
Employee Suggestion,"In case of an emergency of SNGL buildings and light trip off , people who are in the bathroom will get struggle to find out the exit way to the emergency assembly point . I suggest to install emergency light guide direction to get quick respond .",Safety - slip trip and fall,,
Employee Suggestion,At AGC#1 the first monkey ladder for D-103 there is a drain valve,Safety - slip trip and fall,,
Near Miss,Detached ground jumper,Safety - electric,,2C
QSI Observation,4 light not working at toilet & Janitor room,None - minor maintenance,,
Employee Suggestion,I suggest to install a wire mesh under every man way entry to sump to prevent any fall down inside the sump. This man way comes with 4-6 inch hole to allow vacuum truck hoses go inside. This suggestion will improve the safety in our area.,Safety - slip trip and fall,,
Employee Suggestion,Fire Monitor needs a wrench and valve key holders to be installed on the guard post.,None - minor maintenance,,
QSI Observation,Hazardous Materials Store Shed (104): Access to the emergency eyewash/shower is completely blocked by stored materials.,Safety - contact with chemicals,,
QSI Observation,Fix and repair all nonworking lights at 409 area shelter since it?É¬¢?Ç‚Ç¨?Ç‚Ñ¢s been used by both operation and contractors.,None - minor maintenance,,
Employee Suggestion,"All we realize the importance of Scott air bag and how critical that every SNGL employee should know how to use it in case of emergency. As maintenance, we took a course about it and we take one day refreshment every two years which is not enough fro",Safety - contact with chemicals,,
QSI Observation,8- CCR Two Tripped breakers (B6 & C6) at (PP-051) in the Switchgear room.,None - minor maintenance,,
QSI Observation,32-Pzv-2074/2075 are not caresealed,None - minor maintenance,,1C
Employee Suggestion,Install fire extinguisher behind Switch Rack B56-SS1-SR-02,Safety - fire and explosion,,
Employee Suggestion,At CGTG#C in PEECC there is a tags not Aramco standard (instructions) on cubical.,Others,,
QSI Observation,Eye wash B92-SS-004 partially acumilated by sand,Safety - contact with chemicals,,
Unsafe Condition,BOX INSIDE AREA,Safety - fire and explosion,,1C
Employee Suggestion,"I suggest to put a LED light in assembly area to alert the workers in case of any emergency to evacuate , especially in the night shift and also because some workers they do not know where the assembly area is during night time. I recomnded to have t",Others,,
Employee Suggestion,"At Gas Treat units, antifoam batch platform height is high. It is not provided with step ladder which is complex to load the antifoam chemical drums.To redesign antifoam platform.",Safety - contact with chemicals,,
QSI Observation,Fire extinguisher check list last filing in 02-10-2018,Safety - fire and explosion,,
QSI Observation,Generator Room GO-1 the north door exit sign not working,None - minor maintenance,,
Near Miss,Disconnected spool placed on ground.,Others,,
Employee Suggestion,I suggest to install support on working oil 'W/O' line 1' which going to gearbox of K-103 A/B,Safety - slip trip and fall,,
QSI Observation,Co-Gen area SCBA 007 was in low PSI,Safety - fire and explosion,,
Employee Suggestion,THERE IS LADDER FOR D-634E WITHOUT SAFETY GUARD.INSTALL SAFETY GUARD.,Safety - slip trip and fall,,
Employee Suggestion,WE HAVE A LADDER FOR PZV ON D-0303 INSTRUMENT AIR RECEIVER TANK FOR CGTG-C WHIT OUT SAFETY GUARD.I SUGGEST INSTALL SAFETY GUARD TO PREVENT WHO IS USING THIS LADDER FROM FALLING.,Safety - slip trip and fall,,3C
QSI Observation,MOVs Panel for both units PP-034 has design issue need to be evaluated as below ?É¬¢?Ç‚Ç¨?Ç¬¢ The hungers of the lucks are loosen and cannot carry the weight of the lucks. ?É¬¢?Ç‚Ç¨?Ç¬¢ No shade to protect the breakers in case of rain. ?É¬¢?Ç‚Ç¨?Ç¬¢ The door cannot be closed while installing the lucks.,None - minor maintenance,,
QSI Observation,"In general nitrogen utility station are not equipped with its standard adaptors, this is old issue which shall be resolved ASAP to avoid utilizing the Chicago fittings during the preparation of T&I or any purging activities. ",None - minor maintenance,,
Employee Suggestion,"The amine sump is confide space , and there is no phrase ( Confide space ) so I suggested writing confide space . and I suggest to write on the cover door ( Do not step here ) because maybe the cover door and edges is erodes .",None - minor maintenance,,
QSI Observation,Remove blinds near D-0202 B,None - minor maintenance,,1C
Near Miss,falling cauble trays,Safety - collision,,2C
QSI Observation,Remove sand in launcher area and improve housekeeping.,None - minor maintenance,,
QSI Observation,Hose Reel Box #109 behind Building #401 need repaint,Safety - fire and explosion,,
QSI Observation,The electrical room at the OME building is locked,None - minor maintenance,,
QSI Observation,There are defective lightings inside the substation.,Safety - fire and explosion,,
Employee Suggestion,Put wind sock after main gate of plant at intersection,Safety - contact with chemicals,,
QSI Observation,RG1 Substation has some Exit Signs that were not illuminated.,Safety - fire and explosion,,1C
QSI Observation,PI-2222 near G-0209 B has a minor leak,None - minor maintenance,,
Employee Suggestion,I RECOMMEND TO PUT CARRY BASKT WITH ROPE NEER EACH MANKY LADER HIS MORE THEN FIVE STPES TO PUT TOOLS INSED THE BASKET AND AFETER THE PERSON CLIMB THE MANKY LADER HE CAN PULL THE ROPE TO BE SAFE AND EASY WHILE CLIMB AND CARRYING TOOLS AVOID THE INCIDE,None - minor maintenance,,
Employee Suggestion,new chemical store been utilized. I suggest to install safety shower and eye wash.,Safety - contact with chemicals,,
Near Miss,Hot oil line not covered,Safety - fire and explosion,,3C
Employee Suggestion,"at GT#1 I found the outlet for reflux 30"" line to AGC near by ZV-1037 vibrating even by hand so we need to install support to prevent bolt losing from the flanges.",None - minor maintenance,,
Unsafe Condition,the chemical skid for antiscalant is Cracked.,Safety - contact with chemicals,,
Employee Suggestion,High quantities of antifoam drums are used in gas treat units. Empty drums are kept inside the area. I suggest to establish shaded shelter inside gas treat area.,Safety - contact with chemicals,,1C
QSI Observation,Remove N2 cylinder that is located nearby antifoam skid in train-1,Safety - contact with chemicals,,
QSI Observation,There are insufficient Noise sign in Propane compressors areas and turbo-expanders areas. Enlarged posted permanent sign should be installed in clear location to communicate the Noise Hazards to employees.,Others,,
QSI Observation,"Review and ensure proper installation of the drain blind flanges on recycle lines of LP K/O Drum Pumps B58-G-0001 B, C & D. The subject pumps are lined-up, and stand-by, however some drain valves blind flanges are left loose and / or installed incorr",None - minor maintenance,,
QSI Observation,Panel B95-NS1-RP-006 door was found open.,Safety - electric,,
Incident Report,INJURED NOSE - EMPLOYEE #299423 STRUCK A DOOR AT SHAYBAH NGL RECOVERY PLANT.,Safety - electric,,2C
QSI Observation,Perform housekeeping at platform on top of NGL surge sphere B95-D-005A.,None - minor maintenance,,
QSI Observation,RI1 substation has some exit signs that were not illuminated.,None - minor maintenance,,
Employee Suggestion,"I suggest to install another ESD push buttons at the beginning of the trains nearby PIB4,PIB.",None - minor maintenance,,1C
Employee Suggestion,in general there are some roads inside SNGL plant need to install no entry sign to avoid car accident.,Safety - collision,,
Employee Suggestion,during unloading FMDEA from truck to fresh tank. we connect hose between suction pump 21GM-0004 and truck when transferred done we can not drain the remaining in the hose when remove the hose the MDEA spill down. my suggestion to install block valve,Safety - contact with chemicals,,1C
QSI Observation,RV Shop Electrical panelboard (B56-DP9-DP-013) doors?É¬¢?Ç‚Ç¨?Ç‚Ñ¢ look is not working properly need to change.,None - minor maintenance,,
Employee Suggestion,Install fire extinguisher behind loop transformer #306,Safety - fire and explosion,,
QSI Observation,Install caustic pump # 647B discharge line drain missing plug.,None - minor maintenance,,
Employee Suggestion,"Using mirrors to help provide a safe environment is good practice. When positioned appropriately, mirrors alert personnel of danger of collisions with others. These mirrors are very helpful in offices where blind spots intersections and corners exist",Others,,
Employee Suggestion,The water supply to the Inlet&Gas Treat is cut off for over a month. The employee cannot utilize the bathrooms as the there is no water.Let maintenance attend the situation and fix it.,None - minor maintenance,,
Employee Suggestion,"We need to create Fin Fan propane E-X15 on logic to maintain the outlet temperature of it, that's will stabilize the discharge temp of two machine and the propane level on the accumulator.",None - minor maintenance,,
Employee Suggestion,There is not utility station next to LP Flare K.O Drum man way.To install utility station next to LP Flare K.O Drum man way. This is needed during T&I activity and maintenance activity.,Others,,
QSI Observation,"Many cable tray covers are found flapped up and open to direct sunshine. This might be happened by stormy wind before. They shall be tightened and fixed in a proper way(not only in the middle of cover, but also both ends of cover shall be tightened),",Safety - contact with chemicals,,
QSI Observation,B90- PE-229 (DC30) Inspection tag not updated,None - minor maintenance,,
QSI Observation,Office #130 the wall are very dirty & scratch from the movement of the chairs. Require painting,None,,
QSI Observation,"OME Building 308, HVAC Room. Include inspection of fire extinguisher (FE) during the monthly inspection. The last time the FE was inspected was in April 2018.",Safety - fire and explosion,,
QSI Observation,Fed Gas Filter Separators (B91-D-0202 A/B/C):- o Several missing and damaged insulation on associated piping.,None - minor maintenance,,
QSI Observation,Room 110 break room Fire Extinguisher -56-102 FE-16 expire date on the tag,Safety - fire and explosion,,
QSI Observation,B91-G-0203A ( Lean Amine Booster Pump) :- Mechanical Seal leak and spilled Lean Amine on the pump?É¬¢?Ç‚Ç¨?Ç‚Ñ¢s skid,None - minor maintenance,,
QSI Observation,3. Exposed steel bars for removed foundation was noticed at the backside of G-0002A. The steel bars shall be cut-out and cover with concrete to be on the same level of the surrounding floor to eliminate tripping hazard,Safety - slip trip and fall,,2C
QSI Observation,Ensure all battery rooms are equiped with prober PPE,Safety - contact with chemicals,,
Employee Suggestion,"the Hot Oil Expansion tank D-0042A/B is the tallest tank in the utility area and it's a land markbecause the Hot Oil Expansion tank is the tallest, I suggest to install wind sock in the top of the tank to be visible for all.",Safety - fire and explosion,,
Employee Suggestion,: * I suggest to install support on working oil 'W/O' line 1' which going to gearbox of K-103 A/B,Safety - slip trip and fall,,
Employee Suggestion,Install fire extinguisher behind Switch Rack B56-SS1-SR-04,Safety - fire and explosion,,
QSI Observation,Accumulated liquid pond underneath Antifoam Storage B91-D-0221B. Investigation is required to determine if it is normal or resulted from a leak.,None - minor maintenance,,
Unsafe Condition,WORNING SIGN T-204,Others,,1C
Unsafe Condition,"During my tour at GT#1 I noticed the tag for PV-1020A indicate that the PV outlet is to LP flare but, in fact after I tracing the line I found it going to AGC and I do double check with DCS he confirmed that the PV-1020A going to AGC. So as a result ",None - minor maintenance,,
QSI Observation,upstream 1'' plug drain of FV-2338 needs tighting,None - minor maintenance,,
QSI Observation,Discharge Pressure gauge 21-PI-1262 of Anti-foam dosing pump is fluctuating rapidly from 0 to 100 psig.,Safety - contact with chemicals,,1C
QSI Observation,Loose grounding cable is observed near B95-G-0008B. Loose cables shall be repaired or removed if no longer needed.,None - minor maintenance,,
QSI Observation,RMU substations MCC Overhead cranes are expired,None,,
QSI Observation,"SCBA Cylinder without sap number 806,707,706",Others,,
Unsafe Condition,HP FLARE,None,,
QSI Observation,The lids / doors of several PW VB around the Admin Area were observed to be partially opened representing a trip hazard. Inspect all PW VB to ensure proper installation of lids / doors.,Safety - slip trip and fall,,
Employee Suggestion,Install fire extinguisher behind loop transformer #302,Safety - fire and explosion,,5C
Employee Suggestion,Providing approved point and container on methanol tank for filling shipping pumps with methanol with out any injury.,Others,,2C
QSI Observation,Vents & drains plug at B92-K-0011 E are missing.,None - minor maintenance,,
QSI Observation,most of hose reel nozzel was open,Safety - fire and explosion,,
QSI Observation,Empty lube oil drums need to be removed from RGC-5 Area and G-0006 (Shipper Pump) need to be retained on the Waste hazardous Building.,None - minor maintenance,,1C
Unsafe Condition,ARC FLASH BOUNDARY T-305,Safety - electric,,1C
QSI Observation,G-0203 A Suction line drains not secured by boiler makers or closed,None - minor maintenance,,
Unsafe Condition,VALVE WHEEL MISSING,None - minor maintenance,,
QSI Observation,B90-304-FP-001 door is open.,Safety - electric,,
Employee Suggestion,At inlet area under Slug Catcher 2 there is a ZV-2002. in case of any situation when we need to open ZV-2002 manually there is a support which is resist you to open the ZV fully open. This support is tiny. So I suggest to transfer this support to ano,Safety - contact with chemicals,,
QSI Observation,Cylinder Storage B-56 ?É¬¢?Ç‚Ç¨?Ç‚ÄúFE-113 -03 tag has incorrect date,Safety - electric,,
QSI Observation,Clear the leftover materials west of NGL 2 Gas dehydrators.,None,,
QSI Observation,"Clean, inspect, repair or replace 4in valve located at the Pipe Rack R-503 / Hot Oil Return from E-0002 upstream of 43-FV-1008 and next to Refrigerant De-Ethanizer B95-C-0001. Wet marks were observed at the valve area on 1/31/2018 and again on 2/19/2",None - minor maintenance,,2C
QSI Observation,Most OWS's B92-K-0011 A/B/C/D/E are dry & dirty & one with missing plug.,None - minor maintenance,,
Employee Suggestion,In CGTG#A in BECC there is a tags not Aramco standard (instructions) on cubical.,Others,,
QSI Observation,RV Shop:One (1) breaker inside the panelboard (B56-XFR (T)) is in off position without lockout tagout and load schedule need to update. (Medium),None - minor maintenance,,4C
QSI Observation,"Operator Shelter Bldg. SCBAs B96-SB-501 and 502, located outside the west entrance of the mentioned building are not full (only about 15 minutes of air). Send these SCBAs to be refilled.",None - minor maintenance,,
QSI Observation,area around B95-G-0009A/B need housekeeping,None - minor maintenance,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ D-0202C Feed gas filter C insulation need to be removed,Safety - contact with chemicals,,
Employee Suggestion,Hand Sanitizer in SNGL Dining Building,Safety - electric,,
Unsafe Condition,COVER GLASSES,Safety - collision,,
QSI Observation,2. Minor leaking to atmosphere was noticed from the plug of 2?É¬¢?Ç‚Ç¨?Ç¬ù drain B/valve to CDS on the discharge piping from shipping pump G-0006D,None - minor maintenance,,
QSI Observation,"3- lockout tagout at switchgear breakers since 2016, lock need to change to color one for operation in generator building 134.",Safety - electric,,
QSI Observation,There are defective lightings inside RG1 substation.,Safety - fire and explosion,,
QSI Observation,Area top IGC#3 gas cooler needs houskeeping,None - minor maintenance,,1C
QSI Observation,1- 2 ESD bypasses without CRM during March.,Safety - contact with chemicals,,
Employee Suggestion,new chemical store has not fire detector. fire detector must be installed inside the chemical store,Safety - fire and explosion,,
QSI Observation,PZV-2042 & PZV-2043 at D-0677 (O2 excavanger storage) without care seals,Safety - contact with chemicals,,
QSI Observation,B90-PE-128 & 111& 301 & 305& 112 monthly inspection not updated .,Safety - contact with chemicals,,
QSI Observation,B92-G-0072 B bypass drain B/V open with closed boiler maker.,None - minor maintenance,,
Employee Suggestion,Install additional lighting at Shabah road between Camp and SNGL plant,Safety - collision,,
QSI Observation,The HP lube oil skid for RGC-4 is running with the mist eliminator blower stopped.,None - minor maintenance,,1C
Near Miss,Support Ladder,Safety - slip trip and fall,,1C
Employee Suggestion,High H2S area need a caution sign.Putting a caution sign.,Others,,
QSI Observation,"PIB # 4&5 back doors found open (not locked), should be close all times",Safety - electric,,
Employee Suggestion,Seoul channel near by the Laboratory road is not guarded. guard rail should be installed around Seoul,Safety - slip trip and fall,,
QSI Observation,Shipper pumps A/B/C/D/E manorial beams inspection expired,None - minor maintenance,,
Employee Suggestion,"when we use deluge system for any equipment we have to drain the down stream line to clear DCS alarm , when we drain it , it will dig the ground causing the ground to have a large hole in the future, so we need to put a metal plate where the water hi",Safety - slip trip and fall,,
QSI Observation,Generator Room GO-1 remover the empty oil drums,Safety - contact with chemicals,,
Employee Suggestion,When the crain is lifting a load and the rigger can't see the crain operator they use the plant maintenance radio channel. This can take a lone time and other people are interrupting them which us unsafe for them and unsafe for the maintenance as the,Safety - collision,,
Employee Suggestion,I suggest to replace normal door by escape door for building 405.,None,,
QSI Observation,utility station checklist is missing for August,None,,
Unsafe Condition,ARC FLASH BOUNDARY T-303,Safety - electric,,
Unsafe Condition,TROLLEY PLACED IN THE GOUND NEAR D-0006,Safety - slip trip and fall,,1C
QSI Observation,To ensure the auto lubricator are functioning well. Auto greaser are installed in all C3 fin fan coolers,None - minor maintenance,,
QSI Observation,Two DC 30 Extingueshers located ISF Substation #120 Yard due to for annual inspection and also without sap number,Safety - fire and explosion,,
Near Miss,K-103B lube oil reservoir skid,Safety - slip trip and fall,,1C
QSI Observation,Transportation wood sheet found thrown beside K-202 skid which need to be removed.,Safety - slip trip and fall,,
Employee Suggestion,"all kitchens in SNGL are not occupied with ventelization duck ,I highly recommend to install a ventelization duck to continuously remove the smoke and the smell.",None - minor maintenance,,
QSI Observation,LOTO was not applied on breaker at MCC-009 (ABE) for B90-GM-0097B.,Safety - electric,,4C
Employee Suggestion,evacuation plan in case of any emergency can safe too many life and the emergency gates are highly important in such cases and I noticed that the there is no emergency gate near that the ( AREA-3 PROD SURGE & GAS COMPRE ) OME1-To place one gate near,Safety - fire and explosion,,1C
Near Miss,heavy support,Safety - slip trip and fall,,1C
QSI Observation,Remove scaffolding at PZV-4026,Safety - slip trip and fall,,
QSI Observation,Upsstream & Downstream vents of PZV-2015 are not secured by boiler makers,Safety - contact with chemicals,,
QSI Observation,"OME Bldg. 402. SCBAs B96-SB-409 and 410, located on the east and outside of the mentioned building are not full (only about 15 minutes of air). Send these SCBAs to be refilled.",None - minor maintenance,,
Employee Suggestion,"there is so many SACB in every area to be available to use when there is a emergency going on to escape from the area and go to assembly area and the is very good. However, all self breathing cylinders are in the ground for that this my recommendatio",Safety - fire and explosion,,
QSI Observation,"NGL#1, top platform, North stair side, there is one spring support has a missing nut.",None - minor maintenance,,
Employee Suggestion,"I notice that when we went to assembly point during the emergency at 06/26/18 many people facing hard time while they were staying out side, and this may cause many health issues, like sun stroke, dehydration, and bleeding nose.",Safety - contact with chemicals,,
QSI Observation,PIB-5 LOG Book not maintainaed and last date 01-16-2018,None - minor maintenance,,
Employee Suggestion,At CGTG#G in PEECC there is a tags not Aramco standard (instructions) on cubical.,Others,,
QSI Observation,Housekeeping - Tools left on the ground besides pump B91-G-0205B. All objects on the floor must be removed as they are step hazard.,Safety - slip trip and fall,,
Employee Suggestion,"In case of door is opened, someone on the other side can't see it and he will face the door.",Safety - slip trip and fall,,2C
QSI Observation,Instrument shop two florescent light not working,Safety - slip trip and fall,,
QSI Observation,Remove scaffolding pipe attached to gaurdrails nearby EM-0411 C,None - minor maintenance,,
QSI Observation,Room-121 Vibration Unit Exit sign not working,None - minor maintenance,,
Employee Suggestion,"When we get a propane level on the first suction scrubbers one of the way to get rid of the level by reduced to cryogenic, I propose to transfer this level the LP Economizer by install a pump located out from the first suction scrubbers.",None - minor maintenance,,
Employee Suggestion,The early stages of a spill clean up are the most critical. Sand filled spill barriers are designed as emergency or temporary solution to control the spell from expanding through plant OWS. it is not going to stop the gas release but it will help con,Safety - contact with chemicals,,
QSI Observation,B90-301-FP-001 at PIB-5 Log book not mantained and last updte is 10-01-2017,None - minor maintenance,,
QSI Observation,Scaffolding laying at RMU area and dust accumulated around it,Safety - slip trip and fall,,
Near Miss,about to fall down,Safety - slip trip and fall,,1C
Employee Suggestion,The floor area in NGL Admin Men's Toilet is not even. There is two holes ( for draining water) that is not equal with the rest of the floor which causes a falling hazardous. These two holes are clearly deeper than the rest of the floor area. Toilet a,Safety - slip trip and fall,,
QSI Observation,"Review and ensure proper installation of the drain blind flanges on recycle lines of HP K/O Drum Pump B58-G-0002B. The subject pump is lined-up, and stand-by, however some drain valves blind flanges are left loose and / or installed incorrectly, whic",None - minor maintenance,,
QSI Observation,Unused Opening at Instrument Junction box 22-FFJB-204 that is located at Pipe rack R-321 Beam C-304 at Gas Treat 2,None - minor maintenance,,1C
Employee Suggestion,New Solar Street Light near by NGL Admin Building & roundabout required to have Metal Guard Protection on the base to protected from any incident could happen,Safety - collision,,
QSI Observation,Verify the reason why the communication room door from substation 206 is open. Apply the required corrections.,Safety - electric,,
QSI Observation,B92-PIV-307 rabbing need repair,None - minor maintenance,,1C
Employee Suggestion,"Regarding the MOVs 2303 & 2304 are close to the platform handrail. Therefore during manual operation of the valve, the operator has to use the step ladder to reach the valve hand wheel. However, due to additional height required to reach the valve, i",Safety - slip trip and fall,,
QSI Observation,ZV-3028 bypass not caresealed,None - minor maintenance,,
QSI Observation,All Utilities Substation Exit Signs are not illuminated.,None - minor maintenance,,
Employee Suggestion,Line of Acid Gas coming from Gas teat unit and goes Residue Gas Manifold without any detector Alarm of H2S.,Safety - contact with chemicals,,
Employee Suggestion,I suggest to install High voltage caution at GM-0009C Local panel .,Safety - electric,,
Unsafe Condition,DOOR GROUND WIRE,Safety - slip trip and fall,,
QSI Observation,PZV-3037 at D-0630 without care seals,Safety - slip trip and fall,,
QSI Observation,Electrical Shop room-130 the Floor is very dirty require cleaning and painting,None,,
QSI Observation,Detached ground jumper from 22-LV-2108 that is located at the east side of B91-D-0202A at Gas Treat 2,None - minor maintenance,,
QSI Observation,eye wash # 004 has no cover,None - minor maintenance,,
QSI Observation,One missing face shield at RG1 Battery Room.,Safety - electric,,
Employee Suggestion,"To install Glowing Stickers at the team buildings, at monkey ladders inside the plant in order to escort people to exit during power blackouts. Glow in the Dark sticker absorbing light, then it starts to glow in the dark the moment the lights are swi",None - minor maintenance,,
QSI Observation,"Install arc flash hazard warning labels in all equipment as required by G.I. 2.721, for example: MCC-003/ XFR(T)-002 (B91-GT1-PP-021) MCC-003/ XFR(T)-003 (B91-GT1-PP-022) MCC-007/ XFR(T)-004 (B91-GT1-PP-023) MCC-007/ XFR(T)-005 (B91-GT1-PP-024) MCC-0",None - minor maintenance,,
Employee Suggestion,"I would like to add Exit Sign in PIB3A, at north door.I hope to install exit sign",Others,,
Unsafe Condition,63 - TI - 3605,None - minor maintenance,,
QSI Observation,RG1 Substation has some Exit Signs that were not illuminated.,None - minor maintenance,,1C
QSI Observation,Scaffolding materials are laying on the top platform in Acid Gas Tr.#1 and blocking the way.,None - minor maintenance,,
QSI Observation,Remove all old Arc Flash labels.,Safety - electric,,
Employee Suggestion,To provide CHB Sign for D-0045 CGTG Lube oil tank .,Safety - contact with chemicals,,
QSI Observation,"Fire hose FHR-08 the box the main valve wheel is broken since April ,2018",None - minor maintenance,,
QSI Observation,OWS #14 near B92-D-0051 (Cooling water tank) is dry.,None - minor maintenance,,
Near Miss,bearing house,Safety - fire and explosion,,1C
QSI Observation,Most of SCBA at NGL-2 & substation area under low pressure,None - minor maintenance,,
Employee Suggestion,SNGL emergency gates are not recognized by a color code. People in an emergency will not know immediately where is the gate as long as it looks like a normal fence from a distance.I propose to paint the emergency gate with a color code that will iden,Safety - fire and explosion,,
QSI Observation,back wash sump manway cover not clossing well,None - minor maintenance,,1C
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Oil leak on the hot oil pumps skids,Safety - contact with chemicals,,
QSI Observation,Two empty oilers at Lean Amine Pump B91-G0102B.,Safety - fire and explosion,,
QSI Observation,luncher are need housekeeping and remove unneeded material,None - minor maintenance,,
QSI Observation,Fire Water Pump B92-G-0061B pressure indicator 81-PI-3611 is reading zero psi. Inspect and repair or replace pressure indicator as necessary.,None - minor maintenance,,1C
Unsafe Condition,RELOCATE SSD LIGHTS PHOTO CELL,Safety - electric,,1C
QSI Observation,"Bldg. 304, HVAC Room 116. ?É¬¢?Ç‚Ç¨?Ç¬¢ 1 of 2 lights are burned out. Replace burned out lights. ?É¬¢?Ç‚Ç¨?Ç¬¢ Install arc flash warning labels in electrical panels (all panel are 480v).",None - minor maintenance,,4C
QSI Observation,10 out of 12 missing cover bolts form B92-GM-0099A-LCS-001 located at the west side of B92-D-0006B,None - minor maintenance,,
QSI Observation,CO2-10LB SAP#4523288(574) located outdoor Building#404,Safety - fire and explosion,,
QSI Observation,On plat ISF Substation#120 Exit sign not working in both doors,None - minor maintenance,,
Employee Suggestion,install block valve in the end for unloading FMDEA Hose,None - minor maintenance,,
Unsafe Condition,SLIP BALIND IN NITRGEN PAKEG,Safety - fire and explosion,,
Employee Suggestion,To have First Aid kit in SNGL Admin Dining.,Others,,
QSI Observation,There is small beam placed near D-0453 overhead oil tank,Safety - collision,,
Employee Suggestion,"Help Aramco Employee they working in the out sideas we know some time temperature reach 50 on the summer . However , some time need Fire wash to be stand by for 12 hours , this fan or air cooler will help to decrease the temperature. also automatical",Safety - contact with chemicals,,
Employee Suggestion,"I face many issues when I worked inside the turbine compartment at Cogan area for (CGTG A TO H) The vision inside is very bad. Also, it's consider as a confined space.",Others,,
Employee Suggestion,our wind sock in the plant it does not have reflector for light and in the night we can not sea it well,Safety - contact with chemicals,,2C
Unsafe Condition,The cover for fan motor for GM-0005 B is broken.completed,None - minor maintenance,,
QSI Observation,Office for A/C Supervisor the wall is very dirty require cleaning or painting,None,,
Employee Suggestion,Lobe oil reservoirs ladder needs to evaluated due to design issue. it is very difficult to grasp by hand during clumping due to rough ladder.,Safety - slip trip and fall,,
Employee Suggestion,To provide CHB Sign for D-0071 Compressor Lube oil tank .,Safety - contact with chemicals,,
Employee Suggestion,Remove extension cord and install permanent receptacle nearby the electrical appliances.,Safety - collision,,
QSI Observation,NGL-2 gas cooler area needs general housekeeping,None - minor maintenance,,
QSI Observation,Remove all unnecessary materials such as gaskets from OME maintenance shop,None - minor maintenance,,
Employee Suggestion,"I have noticed that the Assembly area for the maintenance building 102 is not shaded , which led the employees at the drills to stay in the shade which is not a designated place at real emergencies which could lead to injuries , however staying in th",Others,,
Near Miss,Cable trays damage.,None - minor maintenance,,2C
Incident Report,BURNED HAND - EMPLOYEE # 752823 TOUCHED A HOT OBJECT IN RIYADH,Safety - fire and explosion,,2C
Employee Suggestion,"For D-107/207 there are two block valves on the line going to the cryogenic burn pit. However, the upper block valve is unreachable. Sometimes we need this valve to be opened because if this drum gets HH or LL level will cause total shutdown and inte",Safety - fire and explosion,,
QSI Observation,"According to SAES-B-67, all Safety &Health valves must be color coded while there were some them noticed not colored especially for ZVs Instrument air valves and safety eye wash.",Safety - contact with chemicals,,
Employee Suggestion,"I suggest having lockers at operation shelters to keep the cell phones for employees who visit the site. Some visitors take their cellphones with them to the site because they can not leave them back at their offices ,which can be far from the area, ",Safety - collision,,
QSI Observation,Most of NGL-2 area safety equipments were inspected by FrPD & proponent,None,,
QSI Observation,Relocate the lager bucket away of the substation,None - minor maintenance,,1C
QSI Observation,Instrument Air PLC has unacknowledged alarms.,None - minor maintenance,,
QSI Observation,The crane inside maintenance workshop is expired need to be inspected and to be valid.,Others,,
QSI Observation,Remove all unneeded materials from Admin electrical room.,None - minor maintenance,,
Incident Report,MULTIPLE INJURIES - EMPLOYEE #748152 FELL OFF A LADDER IN SHAYBAH NGL RECOVERY PLANT.,Safety - collision,,3C
QSI Observation,PZV-2040 at D-0667 (O2 excavanger storage) without care seals,Safety - contact with chemicals,,
QSI Observation,Internal cabinet lights are on for most of the cabinets in PIB 3B,Safety - fire and explosion,,
Near Miss,Damaged cable tray,Safety - collision,,3C
Unsafe Condition,METHANOL INJECTION TANK IN SHIPPER PUMPS,Safety - contact with chemicals,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ 4 small scaffold erected and attached to each corner for Fin Fan Cooler B48-E-0202 need to be removed.,Safety - contact with chemicals,,
QSI Observation,B90-D-0201 B level bridles drain to OWS blind in open postion,Others,,
QSI Observation,Exit sign in PIB-1 UPS Room #1 not working,None - minor maintenance,,
Unsafe Condition,CABLE TRAY FALL.,Safety - collision,,
QSI Observation,FrPD inspection of extinguishers not done for PIB 3A/B,Safety - fire and explosion,,
Employee Suggestion,I suggest to replace normal door by escape door for building 402.,None,,
Employee Suggestion,The lights at computer gate are controlled by normal switch on/off which most of the time make them working 24/7. Or forgotten on off position that make the cameras at the gate hard to detects personnel that are going in or out.I would propose to ins,Others,,
QSI Observation,First Aid Kit at OME building missing items,Others,,
QSI Observation,Many scaffold in the area not used required removing.,None - minor maintenance,,
Employee Suggestion,there is manway in Q-0004 oily water separator sump I suggest to make confind space warning sign by Stan sling to show that no one allowed to enter with out confind space permit.,Others,,
QSI Observation,Improper storage at the Ac room infront of the shift supervisor office,None - minor maintenance,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Reinstate/fix pH analyzer on raw water line,None - minor maintenance,,
Employee Suggestion,I suggest to install concrete barriers and lights before the computer-gate because there is big downhill on the side of the road*,Safety - fire and explosion,,
Near Miss,seal leaking,None - minor maintenance,,1C
Employee Suggestion,"The current PM cycle for all HVAC systems in plant wide is 3 months cycle, one of the PM procedure is to clean the condenser with water. In hot season, washing the condenser tube while it is hot with water will eventually lead to cracking of the tube",Safety - fire and explosion,,
QSI Observation,three cylinders at GT-2 Analyzer cylinders are not secured by chain,None - minor maintenance,,
Employee Suggestion,"At Inlet shelter, there are electric cables are not covered with cable trays. The electric cables are installed on the scaffold which is not the normal and safe way. I suggest to establish foundation and cable trays .",Others,,1C
Employee Suggestion,as we know our SNGL plant have over than 23000 equipment that required Preventive maintenance frequently moreover. I suggest that to print the PM sheet with two sides of each paper. Benefits: ?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É‚Äö?Ç¬¢ To eliminate spending papers. This will be cost saving,Others,,
Employee Suggestion,At Cogen. PEECs fire extinguishers are not available inside the PEECs.I recommend to avail fire extinguishers inside the PEECs and to be located at PEECs airlock main door to be accessible at any time.,Safety - fire and explosion,,
Unsafe Condition,VIBRATION JUNCTION BOX LEFT OPEN,None - minor maintenance,,
QSI Observation,2- Panelboard load schedule need to update located in generator building near CCR building.,None - minor maintenance,,
QSI Observation,"Confined space warning signs were installed on the supports of D-233 A/B, at an area that is not considered a confined space. Evaluate the need to remove such signs.",Others,,
Employee Suggestion,There no sign for high noise in pipe rack at NGL#1&2 area. So I suggest to put sign with picture to alert the workers who are walking in pipe rack before they reach the noisy area.,Others,,
Near Miss,one worker fail down near D-0006 in launcher area,Safety - slip trip and fall,,2C
QSI Observation,Building #405 most of the lights are defective,Safety - electric,,
Employee Suggestion,it is difficult to get rid of the expired chemical in the lab because we don't have chemical disposal tank and also we have same problem with the broken glass. put in your mind the some chemical can change it's properties with the time and it can bec,Safety - contact with chemicals,,
Unsafe Condition,I found discharge B/V for GM-109 A dropping while the B/V on close position.MMT Issued.,None - minor maintenance,,
Near Miss,Pump motor placed on site.,Others,,
QSI Observation,Light not working at LAB Room - 105,None - minor maintenance,,
QSI Observation,To repair oil mist eliminator of regen gas compressor,Safety - contact with chemicals,,
QSI Observation,Maintenance LOTO filing is not well maintained,None - minor maintenance,,1C
Employee Suggestion,new chemical store been commissioned and utilized. CHBs signs for stored chemical are not installed. My suggestion is to install permanent CHBs as per Saudi Aramco standards.,Others,,
QSI Observation,Remove all hoses and chains at G-0001 A/B/C/D area,None - minor maintenance,,
Employee Suggestion,"during emergency activation rescue team '' medical , security and fire '' will not indicated the effected area or unit precisely , because of unexpected unclear guiddiness from the rovers, street signs or directions .establish an incident area locate",Safety - collision,,
Near Miss,Employee without ARC flash,None,,4C
QSI Observation,Ensure all scaffolds are properly erected and tagged. We observed one YELLOW tagged scaffold without drop bar and with overhead obstruction located at B92-D-0044.,Safety - collision,,
QSI Observation,SCAB check list last filing in 03-23-2018,None - minor maintenance,,
QSI Observation,Chemical Storage Bldg. 209: Make available a chemical hazard board (CHB) or the corresponding material safety data sheet (MSDS) for Nalco?É¬¢?Ç‚Ç¨?Ç‚Ñ¢s ?É¬¢?Ç‚Ç¨?Ç?ìPermatreat PC191T?É¬¢?Ç‚Ç¨?Ç¬ù and ?É¬¢?Ç‚Ç¨?Ç?ìStrabrex ST40?É¬¢?Ç‚Ç¨?Ç¬ù.,None,,
Near Miss,Step near G-0042C.,Safety - slip trip and fall,,2C
Employee Suggestion,"new chemical store has not PPE cabinet nor PPE material. PPE cabinet must provided inside chemical store.Unit Foreman: Please create the required W/O to fix this issue and reply if completed. If not, please create the required W/O with is ETC and clo",Safety - contact with chemicals,,
QSI Observation,Inj#3: Unused insulation material was found left under B93-D-0373 and nearby PZV-3028,Safety - fire and explosion,,
Employee Suggestion,"In Inlet unit manifold, There is not platform under all MOVs which is hard to reach those MOVs panels.To install permanent platform with fixed ladder. This is to assist operators reach the MOVs panels.",Others,,
QSI Observation,Five HP flare blinds at NGL-2 gas cooler area in open postion,None - minor maintenance,,
Near Miss,LOTO faliure,Safety - electric,,4C
Employee Suggestion,Put sign traffic directions after main gate plant at intersection,Safety - collision,,1C
QSI Observation,"Rack Room-107 outside Fire extinguisher 56-108, Proponent inspection record expire date.",Safety - fire and explosion,,
QSI Observation,B90- PE-229 &101 & 102 & 103 &202 &203 &201 (DC30) No SAP Number,Safety - contact with chemicals,,
Employee Suggestion,MS1 substation north door missing exit sign.,None - minor maintenance,,
Employee Suggestion,At CGTG#F in PEECC there is a tags not Aramco standard (instructions) on cubical.,Others,,
QSI Observation,Replace all construction drawings with As Built drawings in all substations.,None - minor maintenance,,
Employee Suggestion,It is very good idea to prevent (slipperiness) at all OME and shelter buildings specially in the kitchens and bathrooms. It was noticed that some of the employees may fall down or getting injured because they got slippery from water escaping on the g,Safety - slip trip and fall,,
QSI Observation,On plat ISF Substation#120 batter room two light not working,None - minor maintenance,,
QSI Observation,On plat ISF Substation#120 batter room Exit sign not working,None - minor maintenance,,
Near Miss,concrete need to be cutted,Safety - contact with chemicals,,1C
Unsafe Condition,REPORTING TRIP HAZURD,Safety - slip trip and fall,,2C
QSI Observation,Remove wooden pallet with new blind and gaskets located next to utility station (US-216).,None - minor maintenance,,
QSI Observation,One DC 30 Extinguesher Located ISF Security gate without SAP number,Safety - fire and explosion,,
QSI Observation,Most of the scaffolds observed at the unit had yellow tags. A Yellow Scaffold Tag indicates the scaffold has been inspected and may be used only by workers wearing a properly anchored personal fall arrest system. A yellow scaffold tag is required whe,None,,
Employee Suggestion,install H2S & LEL detectors at PMT camp,Safety - contact with chemicals,,
Employee Suggestion,we need to install SCPA in Gas treat train #2 in the fin fan platform.,Safety - contact with chemicals,,
Employee Suggestion,"SNGL Have a number of Portable Hydraulic Lifting crane's that used in some not accessible location's and small equipment, those aren't inspected or checked .I suggest to have all these crane's to be inspected frequently and preventive maintenance by ",Safety - collision,,
QSI Observation,OWS #12 near B92-G-0052 A (Cooling water Pump) is dry.,None - minor maintenance,,
QSI Observation,OWS nearby G-0072 not stanciled,None - minor maintenance,,
QSI Observation,OWS nearby G-202A is dry,None - minor maintenance,,
QSI Observation,"Acid Gas#1, Lube oil tank RV, oil leak sign was observed on RV bonnet plug",Safety - fire and explosion,,
QSI Observation,RI substation HVAC room needs re-lamping,None - minor maintenance,,
QSI Observation,"Clean, inspect and repair as necessary 3in bypass piping at the 44in pipeline from GOSP 4 Scrapper Area (upstream of valve ZV-7010). 3in valve has wet marks indicating a possible release. In the case a LOPC is identified, report it as per the require",None - minor maintenance,,
QSI Observation,Connect disengaged drain line flange of B92-D-0651 skid which represents a potential chemical spillage.,Safety - contact with chemicals,,
QSI Observation,DCS Engineering Station is down in PIB 3A,Safety - fire and explosion,,
Employee Suggestion,"In all areas, maintenance technicians need to go to central building to get keys to open the control cabinets. In addition to that, many keys are missed or not easy to find.There should be more a locker in PIB?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É¬¢?Ç‚Äû?Ç¬¢s rooms that hold all keys for differe",Others,,1C
QSI Observation,Toilet at the lab two light not working,Safety - slip trip and fall,,
QSI Observation,PZV-1115 & 1027 without careseal,None,,
QSI Observation,3. The cladding of 32-FV-2001 on the Wet Gas from C-0101/0201 south of D-0201B in NGL-Train #2 was found damaged.,None - minor maintenance,,
Unsafe Condition,GAS SLANDERS WITHOUT CHB LABEL.,Safety - contact with chemicals,,
QSI Observation,Propane Sphere (B95-D-0004) top plate form: 1)PZV-1006 due in 05/09/2018-missing car-seal 2)PZV-1007 due in 04/28/2018-missing car seal.,None - minor maintenance,,
Employee Suggestion,There is shortage in parking around the Inlet & Gas Treat OME Building. Expand the parking lot of Inlet & Gas Treat OME building To be able to contain more cars. Make the parking similar to the CCR parking where two cars can be parked facing each oth,None,,
QSI Observation,most of the utility stations have missing connection and some connection not as standard,None - minor maintenance,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ OME electrical room used to store Fire extinguisher and SCBA cylinders,Safety - fire and explosion,,
QSI Observation,* PIB3B instrument alrms and Hardware alarms must be tracked with Utility and unit supervisors/Foremen must have clear plans on trqcking alarms.,Safety - fire and explosion,,1C
QSI Observation,B48-PIV-006 & 008 rabbing need repair,None - minor maintenance,,
Employee Suggestion,There is not utility station next to HP Flare K.O Drum man wayTo install utility station next to HP Flare K.O Drum man way. This is needed during T&I activity and maintenance activity.,None,,1C
QSI Observation,Install the drains missing Plugs of G-0108B,None - minor maintenance,,
QSI Observation,2. Three orange coated isolation valves on LIT-1153 B at D-0001A were found without car-seals.,Safety - slip trip and fall,,
QSI Observation,G-0203 A/B/C having seal leak,None - minor maintenance,,
Employee Suggestion,Install lighting arresters for all 230KV step down and step up XFRs in SNGLP to protect them from surge voltage. .,None - minor maintenance,,
Employee Suggestion,Install label at the door of the buildings specifically the buildings the have electrical equipment that specify the PPE required to enter the buildings.,Safety - collision,,
Unsafe Condition,While I am a standby near RMU a car has been entered area without work permit i stopped him and I ask him why you go in without permission he tell I know am wrong but I need update for excavation,Safety - fire and explosion,,1C
QSI Observation,All shipper pumps skids are dirty and not maintained,None - minor maintenance,,1C
Unsafe Condition,STEM INDICATOR CONDITION,Safety - fire and explosion,,
Employee Suggestion,TO INSTALL FIRE BLANKET AT ADMIN BLDG 120 INTRANCE.,Safety - fire and explosion,,
QSI Observation,Remove unused special scaffold located north of the substation,None - minor maintenance,,
Unsafe Condition,When we was working on RMU T&I to install E-0004 tube the truck which was holding the tube was not groundeddone,Safety - slip trip and fall,,
QSI Observation,SCBA 392-SB-805 was low prussure,None - minor maintenance,,
QSI Observation,Dropping water leak was observed from the upstream flange for PV-3661-A (south of D-0007).,None - minor maintenance,,
Near Miss,lean amine spilled in the area,Safety - fire and explosion,,2C
Employee Suggestion,"The emergency console in CCR should be used only for emergency, but it has been noticed that a lot of engineers and employees utilize the it for their daily job or any other non-emergency job. I suggest to install ""Only For Emergency"" sign nearby the",Others,,1C
