Process,Narrative,SME Hazard Type Label,,SME Severity Label
QSI Observation,B-50-GIB-XFR(T)-704 remove the accumulated sand from the yard,None - minor maintenance,,
Near Miss,Monkey ladder ( unsafe condation ),None - minor maintenance,,1C
Unsafe Condition,NEAR UTILITY- B48-PIV-011,Safety - collision,,
Employee Suggestion,Covering ESD button by plastic/metal cover.,None - minor maintenance,,
Employee Suggestion,I suggest to install High voltage caution at GM-0009A Local panel .,Safety - electric,,3C
Employee Suggestion,We need to install ladder near PV-*559,Safety - slip trip and fall,,1C
QSI Observation,Fire extinguisher (B95-PE-117) doesn?É¬¢?Ç‚Ç¨?Ç‚Ñ¢t have inspection tag (,Safety - fire and explosion,,
QSI Observation,"Gas Treat#1, Up & down stream spools for RVs Tag numbers 1108/1107/1208/1207 (re-boilers RVs) have high vibration. Specialist and process units shall evaluate the root causes and provide the required recommendations to be implemented.",None - minor maintenance,,
QSI Observation,"Most of fire hose reels were faded need stanciling, FHR-09, FHR-07",Safety - fire and explosion,,
Employee Suggestion,I?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É¬¢?Ç‚Äû?Ç¬¢VE NOTICED MOST CONTRACTORS TAKE REST AT SUBSTATION OR ELECTRIC ROOM THIS IS NOT SAFE SOMEONE COULD GET INJURED OR PLAY WITH THE BRAKERS SO I SUGGEST TO PUT SHADED AREA FOR THEM AND THEY ARE PEOPLE TOO SO WE SHOULD CARE ABOUT THEIR WELLBEING.,None - minor maintenance,,1C
QSI Observation,The unit doesn?É¬¢?Ç‚Ç¨?Ç‚Ñ¢t maintain record log for any car-seal removal or re-installation event,None - minor maintenance,,
QSI Observation,LOTO procedure should be followed and any changes to procedure should be reviewed with Loos Prevention.,Others,,1C
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ All Emergency Exit sign at CO2 Shelters are not working.,None - minor maintenance,,
QSI Observation,Eyewash in the lab has low water pressure and no pressure gauge.,None - minor maintenance,,3C
Employee Suggestion,"Scott Air Pak installed outside the buildings GIS/MS1/EDG without numbering. numbers to be obtained for them and be labeled or stenciled in the location, also to be added to ESO or UT Scott Air Pak checklist .",Others,,
Employee Suggestion,"I suggest to install interlocking skid top of D-0118,D-117 and D-116 at NG-1 unit.",None - minor maintenance,,
Employee Suggestion,There is ladder for G-0042 suction without safety guard.I suggest to install safety guard to this ladder.,Safety - slip trip and fall,,3C
Employee Suggestion,"One missing step on launcher area near by 24"" INJETION PIPELINE . The step there around 70 CM and this too high for one stepadd one step more",Safety - slip trip and fall,,
QSI Observation,B90-303-FP-001 in substation has a standing trouble alarm,Safety - fire and explosion,,
QSI Observation,"OME Building 308, HVAC Room. Install locks in electrical switch breakers B93-HU-308-01-DS and B93-HU-308-02-DS, which were found in the ?É¬¢?Ç‚Ç¨?Ç?ìOff?É¬¢?Ç‚Ç¨?Ç¬ù position but without locks.",None - minor maintenance,,
QSI Observation,SEXT 774 not in its place,None - minor maintenance,,
QSI Observation,"Check/confirm if RMU pressured sewer sump B95-D-0010 is deeper than 1.2 meters. If so, identify with corresponding warning sign as a confined space.",None - minor maintenance,,
Employee Suggestion,"Launcher area has ESD-Tag in D-0005 11-PI-2040A/B and C it has as DCC tag white tag ,so its suppose to mark with red label since its ESD Tag . I suggest change it to red label to be inform this ESD Tag to avoid any incident.",Safety - electric,,
Employee Suggestion,some line are not stenciling on amine sump,None - minor maintenance,,
Employee Suggestion,TO install Display screen in CCR to display Safety instruction,Others,,
QSI Observation,"Laboratory: Gas cylinders, kept outside the Laboratory building, shall be safely stored. Oxidizing agent cylinders should be separated from flammable gas cylinders by a minimum of 6.1 meters (20 ft) or by a noncombustible barrier that is 1.5 meters h",Safety - fire and explosion,,
Employee Suggestion,the iterance door steps in RO building #207 is not slope.I suggest to make door steps for RO building #207 entrance (east door) slope to make chemical filling more safely and more easily by using trolley to transfer chemical drum instead of lifting i,Others,,
QSI Observation,There is A0 Size drawing inside UPS room of PIB-3 that needs to be removed or replaced with As-Built drawing.,None - minor maintenance,,
Employee Suggestion,distance between the ladder and bridle,None - minor maintenance,,
QSI Observation,Valve leak in 6?É¬¢?Ç‚Ç¨?Ç¬ù utility water header just upstream B95-PIT-1006. Water is currently dripping on nearby instruments and platform. Rust has already developed,None - minor maintenance,,
QSI Observation,"A scaffold, erected near refrigeration suction drum D-118A, is observed without a tag holder. All scaffolds shall be tagged with a standards SA holder per the requirements of GI 8.001.",Others,,
QSI Observation,Some hose reels are not inspected by FrPD (H).,Safety - fire and explosion,,
QSI Observation,B90-PE-217 (DC30) SAP # 4522862# Cartridge pushed and extinguisher pressurized,Safety - fire and explosion,,1C
Near Miss,Detached ground jumper,Safety - electric,,2C
QSI Observation,CO2-10LB SAP#4523282(474) located outdoor Building#402,None - minor maintenance,,
QSI Observation,"All fire equipment (Hydrants, Monitors and Hose Reels ?É¬¢?Ç‚Ç¨?Ç¬¶) need to repaint (red color). As per reference of FrPD T&I Checklists/ LPD QSI Guide # 05-002-2012",None - minor maintenance,,
QSI Observation,Operator Shelter Store: Arrange the store and remove all unneeded materials.,Safety - collision,,
QSI Observation,fire extigusher B48-FE-309 was not inspected for October,Safety - fire and explosion,,
Near Miss,Gas leak,Safety - contact with chemicals,,5C
Employee Suggestion,"Sometime we need to know the time while we are in the field like, when we will close the permit we don't know the time. I suggest all radio activate the time in the radio.",Safety - contact with chemicals,,
Unsafe Condition,CCR ENTRANCE BROKEN FLAGSTONES,Safety - fire and explosion,,
QSI Observation,"Operator Shelter Bldg. 305, Electrical Room 109. Install arc flash warning labels in electrical panels (all panel are 480v).",Safety - fire and explosion,,
Employee Suggestion,There is ladder for G-0042F suction without safety guard.No safety guard for this ladder.,Safety - slip trip and fall,,
QSI Observation,"Inspect, repair or replace as necessary electrical conduit system located at pump B95-G-0005C. Flexible conduit is broken, one conduit junction enclosure is missing its cap / lid and wires are left exposed while the pump is in operation.",None - minor maintenance,,
Employee Suggestion,"Water well #894, 895 & 896 in Sabkha# 63 there's no Fire Extinguisher. I suggest to provide an LP 150 Extinguisher in in each water well.",Safety - fire and explosion,,
Employee Suggestion,There are underground cable covet at SNGL plant main gate Entrance and Exit that causes trips/trips hazards because the have a handle that is little bit prominent above of ground level.I highly propose to mark or paint these underground cable by caut,Safety - slip trip and fall,,2C
Employee Suggestion,Good day Every trip in NGL unit for any reason level or temperature in (Pre-condition or Cryogenic system) We lose all the feed gas to HP flare and we are start the Propane system again and this system Will take time to running. So that?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É¬¢?Ç‚Äû?Ç¬¢s mean more,None - minor maintenance,,
Employee Suggestion,I highly suggest to install a escaping light instead of siren towers especially in the high noisy areas ( Compression & CGTG's)Install escaping lights in the noisy areas and connected to the emergency system to be activated during emergency.,Safety - fire and explosion,,
Employee Suggestion,Safety emails shared by OCG should be organized by topic and stored on the department Sharek webpage for easy reference when needed. The emails that are being shared are good summarized versions of the key points of important procedures. Having them,Others,,
Employee Suggestion,I suggest to put announcement speakers inside the SNGL Maintenance shops building in case of emergency and to know if there is fire or gas test outside the plant or real leak. to immediate respond and evacuate.,Safety - fire and explosion,,
QSI Observation,Calibration of PZV (valve tag number 4483464) at the 6in pipeline to HP Flare system is overdue. Test and inspect valve as per requirements of SAEP 319.,None - minor maintenance,,
Near Miss,Oil spill,Safety - contact with chemicals,,2C
Employee Suggestion,"A mechanical damage to the insulation in 20""-MDEA-0926-1SD0P5 line (Rich F-MDEA to E-104 A/B, Train 1) was observed. There is penetration in 2 adjacent spots in the insulation (about 10 cm and 5 cm in length). This line material of construction is 31",None - minor maintenance,,
Employee Suggestion,I suggest to install some life stretchers at NGL1 & NGL2 pipe-rack with main pipe-rack.,None - minor maintenance,,
Employee Suggestion,"the methanol injection tank in shipper pumps are unreachable.Add steps ladder near by the injection tank, to be more safer for the employees when adding the methanol",Safety - contact with chemicals,,
QSI Observation,G-0202 A/B/C Suction line drains not secured by boiler makers or closed,None - minor maintenance,,
Unsafe Condition,BADLY AIR LEAK ON ZV-1482.,None - minor maintenance,,
QSI Observation,SCBA B93-SB-105 Pressure below full,Safety - slip trip and fall,,
Employee Suggestion,we need to install H2S monitor in gas treat train #2 in the fin fan platform.,Safety - contact with chemicals,,
QSI Observation,Lab Mechanical room Exit sign not working for both doors,None - minor maintenance,,1C
Near Miss,plag leak,None - minor maintenance,,
QSI Observation,There are lots of dismentled scaffolding at RG#4 gas cooler area,Safety - slip trip and fall,,
QSI Observation,Old scaffolding with gasket are placed at B92-D-0072 A (Cooling water cartridge filter) site.,None - minor maintenance,,
Employee Suggestion,"in the discharge line of GM-0097A,B,C there is an isolation valve for the pressure gauge. The stem of this valve is pointed in wrong location where a possible of hitting the stem by your back.to change the direction of the valve a quarter turn.",None - minor maintenance,,
QSI Observation,most of utility station need fitting and pluge for drains (B95-US-202/208),None - minor maintenance,,
Near Miss,one missing step on launcher area,Safety - slip trip and fall,,2C
QSI Observation,LOTO was not applied to a breaker in off position in RG1 Substation on a spare breaker at MCC-008.,Safety - electric,,1C
Employee Suggestion,we need to install SCPA in Acid gas compression train #1 in the fin fan platform.,Safety - contact with chemicals,,
QSI Observation,B56-FHR-05 Door dificult to open.,None,,
Employee Suggestion,U-turn in front of security gate inside the plant,Safety - contact with chemicals,,
Employee Suggestion,I suggest to install reflectors on each wind sock at SNGL in order to provide a better vision during the night shift.install reflectors on each wind sock,Safety - contact with chemicals,,
Employee Suggestion,placing stop work authority sign (SWA) inside our operating facility.,Safety - collision,,
Employee Suggestion,To paint a pedestrian Crossing lines on the road between the maintenance Central shop and the MuslaTo paint a pedestrian Crossing lines on the road between the maintenance Central shop and the Musla,Safety - fire and explosion,,
Employee Suggestion,I suggest to install fire extinguisher at Gas treat fin-fan platform,Safety - contact with chemicals,,
Unsafe Condition,CABLE TRAY CLOEST TO MOTOR,Safety - collision,,1C
Unsafe Condition,GROUND CABLE,Safety - slip trip and fall,,
QSI Observation,The downstream drain B/valve of 42ZV-2015 on the discharge of booster pump G-0005 E is passing into the blowdown (Ice formation was noticed on the line),None - minor maintenance,,
QSI Observation,Fix the relief line leakage at B58-G-0089A,None - minor maintenance,,
QSI Observation,CO2 shelter train C fire alarm panel had trouble alarm,Safety - fire and explosion,,
QSI Observation,Logbook inside RG1 substation nor removed or updated.,Safety - electric,,
QSI Observation,OWS south of D-0004 not stanciled,None - minor maintenance,,
Employee Suggestion,While closing monkey ladder drop bar .it?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É¬¢?Ç‚Äû?Ç¬¢s hitting the main ladder .install a rubber material on the drop bar.,Safety - collision,,1C
Unsafe Condition,DRAIN HOLE MISSING COVER,Safety - collision,,
Employee Suggestion,Now the people cross the road to go to the material yard on the other hand there is no official painted line. I suggest to redesign the road line and add the required traffic sings.1- I recommend to but traffic sign to guide the cars. 2- Re locate th,Safety - collision,,
QSI Observation,The structures at CCR main entrance proponent inspection tag are expired.,Safety - fire and explosion,,
Employee Suggestion,I suggest to repaint fire equipment at NGL1&2,None,,1C
QSI Observation,Improve RMU housekeeping,Safety - slip trip and fall,,
QSI Observation,B96-PE-471 CO2 extinguisher inside OME HVAC room have not been checked during the month of Jun and July as showing on the proppant tag..,Safety - fire and explosion,,
Near Miss,Q-0009 Back Wash Sump Cover (manway),None - minor maintenance,,
Unsafe Condition,OIL DRUMS & CHEMICAL DRUMS WERE UNDER D,None,,
Unsafe Condition,HOT OIL DROPPING ON MANIFOLD . NGL1.,Safety - fire and explosion,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Sand around the catch basin,Safety - slip trip and fall,,
QSI Observation,Poor lighting at EDG building.,None - minor maintenance,,
Employee Suggestion,on the R.O building #207 there is no Scott air pack.,Safety - fire and explosion,,1C
Unsafe Condition,INSTAILL JIP CRANE,Safety - collision,,
QSI Observation,No plug on Nitrogen line N-7284 near Propane Compressor B at NGL-1,None - minor maintenance,,
QSI Observation,OWS north of RO BLDG not stanciled,None - minor maintenance,,
QSI Observation,all PIVs has no SAP number,Safety - fire and explosion,,
QSI Observation,"There are 3 abandoned, unreachable, empty wind sock frames located on top of the main pipe rack. Replace them by installing in easy to reach, high and very visible locations such as on a corner of fin fan walkways. For example, next to B92-E-0211.",Safety - contact with chemicals,,
Near Miss,cable tray will fall,Safety - collision,,2C
QSI Observation,Equipment Identification Stenciling is missing from the equipment B91-E-0105 as it showing only ?É¬¢?Ç‚Ç¨?Ç?ìB91-E-?É¬¢?Ç‚Ç¨?Ç?ì due to the new installed cladding.,Others,,
Employee Suggestion,At LP Flare Area we don't have any safety shower or eye wash while we may have a skin contact with a process specially during back wash activity or flashing activity for the transmitters. So I suggest that we should have at least one Safety Shower an,Safety - contact with chemicals,,3C
Employee Suggestion,Investigation report resulting from investigation failures should be organized by Area/Equipment and added to the department Sharek webpage for easy reference. This will assist in organizing a history for specific equipment that can aide in future re,None,,
QSI Observation,Leakage from E-0004 Trim Cooler plugs.,None - minor maintenance,,
Employee Suggestion,I think put bicycle parking near the exit of the main gate.Put bicycle stands to park all bicycles.,Others,,1C
Near Miss,Eathernet plug defective,Safety - electric,,1C
Unsafe Condition,there's cable tray cover near the air compressor K-0011 A is about to fall downdone.,Safety - collision,,3C
Unsafe Condition,PINHOLE AT G-0012A/B,None - minor maintenance,,
Employee Suggestion,the monkey ladder at the top of B91-C-0102 have no guard which may lead to fall from top of the columnmonkey ladder should have guard to prevent fall down,Safety - slip trip and fall,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Clean pumps G-501A/B skid from sand and oil.,None - minor maintenance,,
Near Miss,Wrong trafic sign,Safety - collision,,4C
Unsafe Condition,NAIL ON GROUND.,None - minor maintenance,,
QSI Observation,Building 405 is used as store need to be cleaned and arranged.,None - minor maintenance,,
Near Miss,Lube oil spill,Safety - slip trip and fall,,2C
QSI Observation,B-50-GIB-XFR(T)-702 remove the accumulated sand from the yard,None - minor maintenance,,
QSI Observation,Room # 107 four florescent light not working,None - minor maintenance,,
QSI Observation,"Spectacle blind next to 31-BV-1349, on the 8in pipe to HP Flare system is loose, not installed correctly / the stud and nuts are loose. Review spectacle blinds to ensure proper installation.",None - minor maintenance,,
Unsafe Condition,"On 2/4/2018 at around 10:00 am, I was in SNGL Plant and I noticed that one of the Self Contained Breathing Apparatus (SCBA) cabinets was fully open and the oxygen cylinder was missing. This SCBA cabinet was in Utilities Area, installed in the outside",Others,,
Employee Suggestion,At all shaybah NGL buildings PZVs of water inside it is not visible and between the roof which is was leaking several time on the electrical cable for lamps.I suggest to relocate PZVs of water inside buildings to be a way from electrical cable for la,Safety - collision,,
QSI Observation,2 Pad lock keys (LOTO) are hanged at Maintenance Padlocks bulletin and accessible to anyone.,Others,,1C
QSI Observation,Maintenance shop Exit sign not working,None - minor maintenance,,
QSI Observation,Remove the hose at US # 203 and install the missing plugs.,None - minor maintenance,,
QSI Observation,"7- Stain Steel workshop Load Schedule is required update for (PP-04 , B56-XFR(T) 7-DP-007 & B56-XFR(T) 8-DP-008) in the electrical room.",None - minor maintenance,,
Employee Suggestion,"in general there are some roads inside SNGL plant need to install no entry sign to avoid car accident, there are two roads one near the lab other one near maintenance building",Safety - collision,,
Employee Suggestion,While I was on the bus going to the SNGL plant I note the bus station loaded or carried passengers in the opposite direction of the street and passengers needed to cross the street to reach the buildings in all areas that the bus start form / AREA-4,Safety - collision,,1C
QSI Observation,B93-RG1-PP-056 beside IGC#3 door not closed,None - minor maintenance,,
QSI Observation,B91-G-0004 B Drains are not secured by boiler maker,Safety - fire and explosion,,
Employee Suggestion,At inlet area under Slug Catcher 2 there is a ZV-2002. in case of any situation when we need to open ZV-2002 manually there is a support which is resist you to open the ZV fully open. So I suggest to rotate the upper part of the ZV to avoid this mist,Safety - contact with chemicals,,
QSI Observation,Remove unneeded scaffold at NGL-1 Battery limit,Safety - collision,,
Near Miss,cable tray not secure,None - minor maintenance,,2C
QSI Observation," One of the SCBA yellow covers has broken glass outside the OME building, dust may accumulate insid",None - minor maintenance,,
Employee Suggestion,"Un-Insulated 1"" & 3/4"" High temperature piping (Seal Gas). These piping are located on the Gas Compressors skid (B93-K-0110,K-0210, K-0310, K-0101, K-0102, K-0201, K-0202, K-0301, K-0302, K-0401, K-0402, K-0501 & K-0502, ) for the compressor seal Gas",None - minor maintenance,,
Near Miss,Speed & Vibration Probes Box,None,,1C
QSI Observation,Loose cover bolt from Instrument Junction box 22-GDJB-205 at Pipe Rack R-321 Beam C-302 at Gas Treat 2,None - minor maintenance,,
QSI Observation,Turbo Expander Magnetic Bearing cabinet (S2M-001) in PIB 5 shows active alarms.,Safety - contact with chemicals,,
Unsafe Condition,WORNING SIGN T-202,Others,,
Employee Suggestion,SSD SWITCHRACK-B56-SSI-01-MCB-010 marked as spare while it provides power to border guards portable office which is located on front of computer gate.Change label from spare to border guards portable office in SSD SWITCHRACK-B56-SSI-01-MCB-010 to pre,Safety - fire and explosion,,
QSI Observation,Water dripping was observed from the pipes connecting to the Expander Feed Separator (D-107).,None - minor maintenance,,
QSI Observation,ESD PB at RG#1/5 and IGC#2 needs correction,None - minor maintenance,,
QSI Observation,Exit sign not working on maintenance building main door,None - minor maintenance,,
Employee Suggestion,to change the smoke detector in kitchen building from smoke detector to thermal detector .change it to thermal detector .,Safety - fire and explosion,,
QSI Observation,"Fire extinguisher 56-131,132 Proponent inspection record 10/2018 no inspection for November ,2018",Safety - fire and explosion,,
QSI Observation,Door knob of Operations Shelter is broken.,Safety - fire and explosion,,
QSI Observation,"Clean, inspect and repair as necessary 20-PI-0216 at the F-MDEA 91-G-0001B pump system. PI has a plug missing and wet marks indicating a possible release. In the case a LOPC is identified, report it as per the requirements of the GI-6.031 - Reporting",None - minor maintenance,,
Near Miss,Hold disconnect,Safety - electric,,1C
QSI Observation,Remove oil drums near G-6B.,Safety - collision,,
QSI Observation,RV Shop: One (1) breaker inside the panelboard (PP-02 Tool Shop) is in off position without lockout tagout and two (2) breakers are in on position with lockout tagout and load schedule need to update.,None - minor maintenance,,
QSI Observation,"CO2-10LB EXT #874, 774, 171 , 474,472 Located outside bulding need to be stored in shaded area not exposed to the sun",Safety - fire and explosion,,
QSI Observation,The plug is missing on the nitrogen line at utility station 127.,None - minor maintenance,,
QSI Observation,21-PDI-1140 nearby G-0104 A is leaking,None - minor maintenance,,1C
QSI Observation,Remove empty foam drum from both trains,None - minor maintenance,,
QSI Observation,Connect electrical conduit ground wire at B92-D-0651 in RO building which was found disconnected.,None - minor maintenance,,
QSI Observation,"Operator Shelter, Bldg. 203, HVAC Room 109. RO Process area, Bldg. 207 Electrical Room Install arc flash hazard warning label, in accordance with G.I. 2.721, in the following 480v electrical panels: B92-211 EH-01, B92-211 EH -02, B92-211 HU-01, B92-2",Safety - fire and explosion,,
QSI Observation,G-0209 B having seal leak,None - minor maintenance,,
QSI Observation,3 RV block valve in water wells found in vertical position while they must be in horizontal position.,None - minor maintenance,,
Employee Suggestion,"We have fire hose reel north of substation yard in NGL1&2 units, should be remove to avoid spray water mistakes on Transformer during any fire could be happen for it.I suggest to remove the hose reels inside the substation yards for both NGL units as",Safety - fire and explosion,,
Employee Suggestion,"It is recommended to put a list of certified JHAH Heart Saver individuals in the admin , maintenance, CCR and OME buildings. The list shall list the provide the individuals name and contact information.It is recommended to put a list of certified JHA",Others,,
Unsafe Condition,The wooden Partition between toilets fall down and is not installed Properly and need to be fix . AT OME 308repaired.,None - minor maintenance,,
Unsafe Condition,TTOLLY FOR D-0006 IN THE GROUND,Safety - slip trip and fall,,
Employee Suggestion,Acid gas compressor skids have not fire extinguisher,Safety - fire and explosion,,
QSI Observation,Equipment Identification Stenciling is missing from the equipment B92-E-0080 Streamer located north to B92-D-0062,Others,,1C
QSI Observation,"9- Compressed Air Cylinder Shelter Breaker found in off position without lockout tagout in the Electrical Room (PP-03) Circuit Breaker (1,2,4,[8,10,12],[13,15,17][16,18,20]) (",Safety - electric,,
Employee Suggestion,in compression Unit there supposed to have monkey ladder instead of doing scaffolding every time we need to climb.install monkey ladder.,Safety - slip trip and fall,,
QSI Observation,Several orange coated isolation valves unit wide were found without car-seals.,None - minor maintenance,,
QSI Observation,Power panels B94-GTI-DP-0001 and B94-GTI-DP-002 at the switch rack B94-GTI-SR-101 have the doors loose / partially open. Inspect and repair electrical panel as necessary.,None - minor maintenance,,
Unsafe Condition,EMPLOYEE ABOUT TO COLLAPSE ON THE GROUND,Safety - slip trip and fall,,
Employee Suggestion,There is no SCBA at Flare area,Safety - fire and explosion,,
QSI Observation,"Upstream valve for LV-3002 on SC#3 kept closed due to LV passing, expidit repaiting the passing",None - minor maintenance,,
Unsafe Condition,Minor flange leak.repaire,Safety - contact with chemicals,,
Unsafe Condition,POWER PANLE,None,,
Employee Suggestion,On D-0002 reflux drum at RMU unit there are two drain valves can not be reachable because it located under the skid directly,None - minor maintenance,,
QSI Observation,CGTG PECC building temperature needs to be improved.,Others,,1C
Unsafe Condition,MISSING FIRE EXTINGUISHER,Safety - fire and explosion,,1C
QSI Observation,B-91-G-0002A/B skids and the area required good housekeeping,None - minor maintenance,,
QSI Observation,Housekeeping area around the scaffolding area under the piperack (L),Safety - slip trip and fall,,
Employee Suggestion,"There's no support for the bypass FV-1059 monkey ladder at GT#1, So it's not stable. There's a possibility for the operator to fall down because there is no support for the ladder, it must be installed on the ground by permanently foundation to stabi",Safety - slip trip and fall,,
QSI Observation,Upstream boiler makers for PZV-2025 is missing,Safety - fire and explosion,,
Employee Suggestion,"Now we are facing problem for level sight glass& transmitter on D-0101A/B D-0201A/B they are unreachable , there is on skid for these level transmitter. So, I suggest to put skid better than scaffold.",Safety - slip trip and fall,,
Employee Suggestion,put stopper for car in parking for CCR,Safety - electric,,
QSI Observation,Missing or damaged insulation & cladding on G-0005 A/B & C pipings,None - minor maintenance,,
Employee Suggestion,we need to install SCPA in Acid gas compression train #1 in the fin fan platform.,Safety - contact with chemicals,,
QSI Observation,B56-FE-111-62 the nozzle disconnected fromthe extinsushier.,Safety - contact with chemicals,,
Employee Suggestion,In D-0007 NGL SCRAPER LAUNCHER we have 2 Spectacle Blinds on the open position for MOV-0004 & MOV-0102.The Spectacle blinds should be replaced by Spacer blind.,None,,1C
Employee Suggestion,"Regarding DCS user when we logon to Yokogawa it will be logged on until unknown time and some of us forget to logon with his user when he take the turnover from the previous shift ,and sometimes the user logged on for the shift even sometimes more th",None - minor maintenance,,
Employee Suggestion,Most of SNGL buildings wall corners do not have edge protector. Those sharp edges could cause injuries if an employee accidentally collide with them.To install wall edge protector on the sharp edges of SNGL buildings. (Picture attached),Safety - collision,,2C
Employee Suggestion,The supervisor need to be aware with all live job and for more conformation while issuing a work permit so installing YOKOGAWA MHI s creen in SO office is very useful for supervisor and employee also.,Others,,
Unsafe Condition,SPEED LIMIT SIGN UNCLEAR,Safety - collision,,
Employee Suggestion,Install pressure indicator transmitter before 81-PV-1081 and 81-ZV-1068 raw water to water stripper.,None - minor maintenance,,1C
QSI Observation,Many fire equipment are missing fire dept inspection.,Safety - fire and explosion,,
QSI Observation,Remove all scaffoldings placed at RG#4 gas ccoler area,Safety - collision,,
QSI Observation,32-PV-2501 was removed but Instrument air not locked & tagged,None - minor maintenance,,4C
QSI Observation,RI substation west door handle diengaged,Safety - electric,,
QSI Observation,B92-G-0044 isoalted drains and drain B/V close with open boiler maker which is not meeting the P&ID standereds.,Safety - fire and explosion,,
Employee Suggestion,"Eyewash station is an import In case of an emergency where you or someone you witness is splashed with Acid, it is important to act as quickly as possible to minimize damage to the eyes, skin and surrounding tissues. The most effective action to take",Safety - slip trip and fall,,
QSI Observation,PZV-2022 & PZV-2023 at D-0655 without care seals,Safety - slip trip and fall,,
QSI Observation,Hoses used to load Anti Foam chemical Xiameter were observed to be stored close to the B91-D-0221B and B91-D-0121B systems. Hoses were left containing chemical residue what caused for a small quantity of the chemical to drain out of the hoses. Additi,Safety - contact with chemicals,,1C
QSI Observation,"Check and correct as needed what appears to be a trouble signal at 41-ZCP-1005 (NGL to buster pump B95-G-005A/B/C/D/E). It shows continuous flashing lights between ?É¬¢?Ç‚Ç¨?Ç?ìOpen?É¬¢?Ç‚Ç¨?Ç¬ù, ?É¬¢?Ç‚Ç¨?Ç?ìClose?É¬¢?Ç‚Ç¨?Ç¬ù and ?É¬¢?Ç‚Ç¨?Ç?ìReady?É¬¢?Ç‚Ç¨?Ç¬ù signals",None - minor maintenance,,
Employee Suggestion,Order T40 Gas detector for all units in SNGL including the units staying in the Admin. Let any one that will be visiting the site take one of these detectors. Some times engineers who are developing EDC packages spend hours in the site thinking about,Safety - contact with chemicals,,
QSI Observation,"Several carseals around the entire facility were observed to be removed, broken, wrongly installed or not following the correct valve color safety identification (orange). Review facility?É¬¢?Ç‚Ç¨?Ç‚Ñ¢s carseal program to ensure all required carseals are properly",None - minor maintenance,,
Employee Suggestion,There two long lights inform of Bldg #111 and I have notice that their bolt foundation one missing and others lost some congregate which may cause fall dawn on the street.this should be fixed by adding some concrete and reinstall the bolt foundation,Safety - collision,,
QSI Observation,Remove scaffolding on NGL coolers area,Safety - collision,,
Near Miss,"moving 6"" blind",Others,,1C
Employee Suggestion,to minimize usage of crane vehicles I suggest installing small motorized cranes on top of platforms and tanks its going to used especially for PZVs removal and installing to reduce risk and coast.,Safety - collision,,
QSI Observation,RGC#5 A little quantity of oil was found accumulated on the skid of B93-K-0502 and B93-K-0501,Safety - slip trip and fall,,2C
Unsafe Condition,WRONG ARRANGEMENT FOR CHEMICAL DRUMS,Safety - contact with chemicals,,
QSI Observation,area around G-0007A/B need housekeeping and remove OWS cover,None - minor maintenance,,
Employee Suggestion,"at NGL area on D-0*08 we have unreachable Sight glass for H.C and water side, right now we have a temporary scaffold but it's not helping us completely because we can not reach all required spots. also, we can't move, we only shafting between the pip",Safety - contact with chemicals,,
QSI Observation,Fix all alarms in HVAC room in maintenance building.,None - minor maintenance,,
Employee Suggestion,I noticed that ON and OFF Plot Emergency Diesel generator rooms do not have emergency eyewash.,Safety - contact with chemicals,,
Employee Suggestion,Sodium hydrochloride line to D-0006A/B&G-0007 need to install coupling on pipe rack.I SUGGEST INSTALL COUPLING TO PREVENT LINE TO FALLING.,Others,,
Employee Suggestion,there is no CPR Kit in the lab which is safety issue in case of emergency as you know every building must prepared with fully safety protection include CPR Kit,Safety - contact with chemicals,,
QSI Observation,Repair oil leak at 54-PCV-4707 (next to B93-G-0451A) in the lube oil skid. The whole skid is full of oil and is starting to overflow.,Safety - slip trip and fall,,
Employee Suggestion,"I suggest to install life stretchers at each unit in the battery limit , middle area and end of the unit",Safety - fire and explosion,,
QSI Observation,24V control panel A/C Exit Sign not working north door,Safety - electric,,
QSI Observation,First floor one toilet flush not working,Safety - slip trip and fall,,
QSI Observation,6- Missing drain of (B54-GEN-LCP-01) at west side of generator building.,None - minor maintenance,,
Employee Suggestion,"most of the door of the substations leaved open , that allow dust enters inside the cubical some animal like cat or mice and this is very dangerous . so I suggest to write on the doors , Keep Door close",Safety - electric,,
QSI Observation,16?É¬¢?Ç‚Ç¨?Ç¬ù lean amine line (near ZV-2020) has a very hot surface. Please consider and evaluate adding insulation to this line as it?É¬¢?Ç‚Ç¨?Ç‚Ñ¢s within an accessible distance,Safety - fire and explosion,,
Unsafe Condition,SCBA INSIDE ELECTRIC ROOM,Safety - collision,,
QSI Observation,Provide SA CHBs for chemicals front of Anti foam system. The CHB provided by the contractor mentioning (0) for health hazard while it is marked (2) in SA CHB.,Safety - contact with chemicals,,
QSI Observation,There are defective lightings inside RG1 substation.,Safety - fire and explosion,,
QSI Observation,Cut grounding cable penetrating the ground was noticed below B96-TB-001.,Safety - contact with chemicals,,
Employee Suggestion,cat's eyes that we see it on our roads,Safety - slip trip and fall,,
QSI Observation,1. The cladding on the downstream B/valve of 31-HCV-1818 at D-0116B in NGL-Train #1 was found removed,None - minor maintenance,,
Employee Suggestion,R.O building #207 has no fire blanket while there are electrical equipment. inside electrical room there are breakers for R.O System .,Safety - fire and explosion,,1C
QSI Observation,Chemical store needs housekeeping and removal of empty drums and gallons.,Safety - collision,,
QSI Observation,Electrical Shop room-130 the wall near the freezer is very dirty require cleaning or painting,None,,
QSI Observation,Improve housekeeping under NGL 2 liquid dehydrators area.,Safety - collision,,
QSI Observation,Ensure in daily basis the A/C and Heat Ventlization system are functioning,None,,
QSI Observation,D-0001 B one drain B/V is open must be closed.,None - minor maintenance,,
Unsafe Condition,LIGHT FRAM,None - minor maintenance,,
Employee Suggestion,install block valve in the end for unloading FMDEA Hose,None - minor maintenance,,
Employee Suggestion,We need to install ladder nearby PV-*552,Safety - slip trip and fall,,
QSI Observation,"Substation, Bldg. 303, Switchgear Room 100. Check and confirm if label is installed correctly. Arc flash warning label at SG201-B207-T205 says it is for B90-NG2-SG-003A.",Safety - electric,,
QSI Observation,PZV-1021 near Drinking water tank having two Boiler maker in open postion,Safety - fire and explosion,,
Unsafe Condition,G-0007A DISCHARGE HANDLE,Safety - contact with chemicals,,
Employee Suggestion,Utilities Emergency evacuation area does not have shades or umbrellas making waiting during safety drills and real emergency situations exhausting and a real heat hazard issueTo install shades or umbrella in evacuation area,None,,
QSI Observation,Locked door of the battery room of the IS substation Bldg#120 which shall be accessible 24/7.,Safety - fire and explosion,,
QSI Observation,B90-M-130 NO SAP,None - minor maintenance,,
QSI Observation,Clean oil under E-205 area is not safe,Safety - fire and explosion,,
QSI Observation,B94-HRS-0001 isolation valve wheel missing,None - minor maintenance,,
QSI Observation,Improve G-6C housekeeping,Safety - slip trip and fall,,
Employee Suggestion,"We can but a plat form under the oil drums so if we are filling the oil bottles the spell don't fill in the hole chemical storage. Also, bring oil filler for the bottles like in the gas station.",Safety - contact with chemicals,,
QSI Observation,Oil spillage at CCR EDG.,Safety - fire and explosion,,
Unsafe Condition,There is one missing stairs' step on launcher area near by GAS INGECTION PIPE LINE 24?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É¬¢?Ç‚Äû?Ç¬¢?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É¬¢?Ç‚Äû?Ç¬¢one step has been installed.,Safety - slip trip and fall,,2C
Employee Suggestion,Eyes wash inside fabrication shop building B-111,Safety - fire and explosion,,
Employee Suggestion,in storage area D-0005 and D-0004 inside fence there is to sample point for each dram when tack sample it should be there is eye wash and safety shower duo to the MDEA catch some one its not easy To go out the fence to find eye wash out of the fence,Safety - contact with chemicals,,
QSI Observation,Ensure that all masking tapes are removed from blinds and manways,None - minor maintenance,,
Unsafe Condition,DISCONNECTED GROUNDING WIRE,Safety - contact with chemicals,,
Unsafe Condition,WIND SOCK,Safety - contact with chemicals,,
QSI Observation,D-0202 A/B/C Needs general houskekeeping,None,,
QSI Observation,4'' B/V for CDS outlet without careseal,None - minor maintenance,,
QSI Observation,Oil drums were under direct sun need to be removed to shaded area,Safety - contact with chemicals,,
QSI Observation,T&I and Contractor yard #2 in a bad condition need full Houskeeping and arranging,None - minor maintenance,,
Near Miss,Atmospheric gas leak of PDI-1146 on D-136A,Safety - contact with chemicals,,1C
QSI Observation,Mechanical room-112 4X2=8 Light not working,None - minor maintenance,,
QSI Observation,B90-NG2-PP-027 & B90-PIB-5-PP-041 doors found open,Safety - contact with chemicals,,
QSI Observation,"Substation, Bldg. 303, Switchgear Room 100. It appears there is no PPE at the substation. There is one cabinet but it is locked and it is not marked as containing PPE for electrical work. Provide PPE that is in compliance with G.I. 2.721, Section 8.",Safety - fire and explosion,,
QSI Observation,PIB 1B HVAC needs to be inspected.,Safety - slip trip and fall,,
QSI Observation,Exit sign not working at OME BUILDING,None - minor maintenance,,
Employee Suggestion,In the Maintenance (mechanical) shop at bldg.#102 there is a continuous leak coming from top valve (fire system) of the east exit door.I would suggest to repair this leak before it the incident take place.,None - minor maintenance,,
Near Miss,Electrical Extention misuse,Safety - fire and explosion,,1C
QSI Observation,B92-G-0061 B fire booster pump has water seal leak,None - minor maintenance,,
Employee Suggestion,Utilities Emergency evacuation area does not have shades or umbrellas making waiting during safety drills and real emergency situations exhausting and a real heat hazard issueTo install shades or umbrella in evacuation area,None,,
QSI Observation,4. Missing drain from 2?É¬¢?Ç‚Ç¨?Ç¬ù GUA L conduit fitting connected to 32-DAJB-711 located at the south side of B90-K-0201 A at NGL 2.,None - minor maintenance,,1C
QSI Observation,"No Fire blanket in the box located on plat ISF substation-120 since April, 2018",None - minor maintenance,,
Employee Suggestion,New chemical store is not provided with fire equipment. My suggestion is to install fire extinguisher at the entrance of chemical store.,Safety - fire and explosion,,5C
QSI Observation,B-48 G-0601A/B CCW PUMP oily water sewer blockage,None - minor maintenance,,1C
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Isolation procedure used to control a the isolation of Vessel 210C was not specific to the equipment being isolated. HWP 1537456 Recommendation(s): ?É¬¢?Ç‚Ç¨?Ç¬¢ Isolation procedures shall be made for the specific equipment being isolated as per the requireme,Others,,
QSI Observation,No coating was available on the suction and discharge spools of B92-G-0012-A.,None - minor maintenance,,
Employee Suggestion,Install fire extinguisher behind loop transformer #304,Safety - fire and explosion,,
Unsafe Condition,The cable tray covers between RMU and D-0004 is about to fall.Need to be fixed.,None - minor maintenance,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Two windsock damaged near EM-0102 and on B/L Slug catcher D-0003.,None - minor maintenance,,
Employee Suggestion,"The drain line for liquid sample points not connected directly to the oily water sewer .So, we suggest to extend the drain lines to avoid chemical splashing that might cause hot burns .",Safety - contact with chemicals,,
Employee Suggestion,I suggest to install PPE cabinet in methanol tank area,Safety - contact with chemicals,,
QSI Observation,One DC 30 Extinguesher Located ISF Admin Bldg #120 without SAP number,Safety - fire and explosion,,
QSI Observation,RG1 substation has some exit signs that were not illuminated.,None - minor maintenance,,
Employee Suggestion,provide first aid kit in the filed will help to deal with any emergence fast and safe time in case any one injured,Others,,
QSI Observation,Hazardous Materials Store Shed (104): Fire hose reels B56-FHR-01 & B56-FHR-01 located outside the Hazardous Materials Store Shed (104) are found isolated.,Safety - electric,,1C
Unsafe Condition,At GT#2 there is a monkey ladder between 2nd and top platform for D-0203 flush drum. Between two step for this ladder there is a support might cause of losing of balance.,Safety - slip trip and fall,,
QSI Observation,Instruct all personnel about the importance of maintaining good housekeeping along the facility. UCP room at RO building was found with so many plastic water bottles and other materials.,None - minor maintenance,,1C
QSI Observation,Exit Sign on mechanical room-112 not working,None - minor maintenance,,
QSI Observation,Generator Room GO-1 remove the old scaffolding,None - minor maintenance,,
Unsafe Condition,PROPANE LEVEL TRANSMITTER,None - minor maintenance,,
Unsafe Condition,ELECTRIC WIRE IN P.S AREA.,None,,
QSI Observation,Damaged insulation of valve 32-FV-2001,None - minor maintenance,,
QSI Observation,Two CO2 Extinguesher Located ISF Dinning Bldg #121 without SAP number,Safety - fire and explosion,,
QSI Observation,Two light on the CCR main entrance required replacement,None - minor maintenance,,
Employee Suggestion,"We have in our area at west of air compressor pipe rack support, I would like to paint it, by caution color, to caution any body walk there, then prevent hit that support pipe rack.Pain it.",Others,,
QSI Observation,Several leaks locations were observed in R/O building.,None - minor maintenance,,
QSI Observation,Work shop is not arranged well. It was noticed that ladder was laying on the fire extinguisher. (H),None - minor maintenance,,
Employee Suggestion,"Currently, there are some Firefighting Equipment nearby road and Central Control Room does not protected by barriers to protect them from damage. The Firefighting Equipment nearby road is exposed to a higher probability of damage because of it is nea",Safety - fire and explosion,,
QSI Observation,No careseals at D-0108,None - minor maintenance,,
Employee Suggestion,Place portable safety shower nearby Hypochlorite Dosing Tank in STP area,Safety - contact with chemicals,,
Employee Suggestion,there are many pipes on Hot Oil Circulation pump B92-G-0042 some of them cold and the others too hot The workers while working around the pump hold the hot pipe by mistake and burn they hands,Safety - fire and explosion,,
Employee Suggestion,Install fire extinguisher behind loop transformer #302,Safety - fire and explosion,,
QSI Observation,"Emergency diesel generator room-101 Fire extinguisher 56- PE-272,PE271 no TAG for inspection record",Safety - fire and explosion,,1C
QSI Observation,"Air Blast Cooler ( B91-E-0210A), Lube Oil tank of Pump B91-G-0202A: ?É¬¢?Ç‚Ç¨?Ç¬¢ Spilled lube oil 0n the lube oil skid.",Safety - slip trip and fall,,
QSI Observation,the chemical stored in Waste Hazardous Bulding missing HAZCOM Label. HAZCOM Label must be post on each container,Safety - contact with chemicals,,
Unsafe Condition,UNDER GROUND WIRE,Safety - slip trip and fall,,
QSI Observation,3. Breakers in B90-NG1-PP-024 are in ON position while load schedule reflect ?É¬¢?Ç‚Ç¨?Ç?ìSPARE?É¬¢?Ç‚Ç¨?Ç¬ù all spare breakers should be in off position,None - minor maintenance,,
QSI Observation,"Inj#1 Unused insulation material was found left nearby PZV-1029, PZV-1052 and PZV-1053 at top platform",Safety - fire and explosion,,
Unsafe Condition,MISSING NUTS,None - minor maintenance,,
Near Miss,welky droop,None,,1C
QSI Observation,22-FIT -2046 near G-209 A has minor leak,None,,
Unsafe Condition,UNCOVERED PLUG PORT,Safety - fire and explosion,,1C
QSI Observation,There are several local pressure gauges not working: e. Local pressure gauges for NGL shipping pump mechanical seal vent lines ?É¬¢?Ç‚Ç¨?Ç‚Äú all not working f. Local gauge on Cooling water pump B95-G-0003B suction line not working,None - minor maintenance,,
QSI Observation,Loose grounding cable is observed near B93-D-331. Loose cables shall be repaired or removed if no longer needed.,None - minor maintenance,,2C
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ 1?É¬¢?Ç‚Ç¨?Ç¬ù Horizontal conduit is detached from the clamp support from 2 points located at the West wall of the Utility Substation,None - minor maintenance,,
Employee Suggestion,Install fire extinguisher behind Switch Rack B56-XFR-303-SR-07,Safety - fire and explosion,,
Employee Suggestion,"I suggest to add a toolbox with all tools needed to maintain the fire pumps near the fire pumps, to make it easy for the mechanic and not to waste time bringing the tools that he needs to the pumps, so the standby mechanic can go directly to his posi",Safety - contact with chemicals,,
Unsafe Condition,PROCESS LIGHT COVER,None - minor maintenance,,
QSI Observation,Broken catch basin grids inside the chemical storage need to be repaired to avoid falling and tripping hazard.,Safety - slip trip and fall,,2C
QSI Observation,Battery room at Admin needs to be unlocked.,Safety - contact with chemicals,,1C
QSI Observation,MTS ROOM-104 -6 florescent light not working,None - minor maintenance,,
QSI Observation,Operation monthly communication meetings are not documented.,None - minor maintenance,,
QSI Observation,"The posted One-line diagram drawings at RI1, RG1 and RMU substations are IFC drawings. The subject drawings have to be replaced by As Builts.",None,,
QSI Observation,"Poor Housekeeping around RGC-03/RGC-1 area consisting of OWS cover, maintenance tools and drums pallets.",Safety - collision,,
QSI Observation,RMU substation Battery room PPE Cabinet is missing one (1) pair of robber boots,None - minor maintenance,,
QSI Observation,oil in lube oil skid at B96-K-0202,Safety - slip trip and fall,,
QSI Observation,Deluge system at D-0119 are not careaealed,Safety - slip trip and fall,,
QSI Observation,Provide Illuminated exit signs for all buildings as per SAES-P-123,None - minor maintenance,,
Near Miss,ground buggy BKR,None - minor maintenance,,2C
QSI Observation,"Operator Shelter Bldg., Electrical room. There are no working lights. Replace burned out light bulbs. ",None - minor maintenance,,
QSI Observation,"Fire extinguisher 56-101-87,79,82,84,89 the operations inspection tag it has wrong date",Safety - fire and explosion,,
Employee Suggestion,E-0103 hot oil re-boiler support need insulation because of it very hot,Safety - fire and explosion,,
QSI Observation,Most of utulity station connections are nissing,None,,
QSI Observation,Fire protection equipment located inside shelter 2 (at the northeastern edge of the plant) are not being maintained. The fire alarm control panel is continuously displaying trouble alarm message. Neither the alarm panel nor the fire extinguisher is b,Safety - fire and explosion,,
QSI Observation,OWS NORTH OF C-0102 EMPTY,None - minor maintenance,,1C
QSI Observation,B92-LHR-210 near fire water tank not inspected by proponent (new tag),Safety - fire and explosion,,
Unsafe Condition,LIGHTING BREAKER,Safety - electric,,
