Process,Narrative,SME Hazard Type Label,,SME Severity Label
QSI Observation,1. Some flexible conduits were found detached located at south side of G-0006 A/B/C/D.,None - minor maintenance,,
Unsafe Condition,Bolting foundation,Safety - contact with chemicals,,1C
Employee Suggestion,"lab should be prepared with all fire safety precaution such as fire blanket ,fire hose and fire extinguishers but unfortunately we just have fire extinguishers in our lab.we need to install fire blanket as a safety precaution",Safety - fire and explosion,,
Near Miss,Box glass broking.,None - minor maintenance,,1C
QSI Observation,"Fire Hose Reel #102 found, No SAP numbers legibly",Safety - fire and explosion,,
QSI Observation,breakers found in ?É¬¢?Ç‚Ç¨?Ç?ìON Position?É¬¢?Ç‚Ç¨?Ç¬ù while indicate ?É¬¢?Ç‚Ç¨?Ç?ìSPARE?É¬¢?Ç‚Ç¨?Ç¬ù in the load schedule. If there is a load connected to them load schedule shall be updated,None - minor maintenance,,
Unsafe Condition,SCOTT AIR PAK,None,,
QSI Observation,miscellaneous materials stored under OME HVAC exterior duct.,Safety - slip trip and fall,,2C
QSI Observation,AL-OTAISHAN Contractor using basket for transferring tools while they should use Tool box,None - minor maintenance,,
QSI Observation,RV-4483214 (No pzv stencil or tag) has loosen vent bolts at D/S side,None - minor maintenance,,
Unsafe Condition,PLANT LIGHT NEAR BY ACID GAS COMPRESSOR.,Safety - electric,,
Unsafe Condition,DRUMS OF GRASE,Safety - slip trip and fall,,1C
Near Miss,Standing on Scrubber,Others,,
QSI Observation,B90-300-FP-001 monthly inspection not updated .,None - minor maintenance,,1C
QSI Observation,B95-G-0004A/B skid need cleaning,None - minor maintenance,,1C
QSI Observation,Remove N2 cylinder nearby B91-U-0101 at GT-1,None - minor maintenance,,
Employee Suggestion,"To relocate the NGL Assembly Area to another location. Two locations are recommended one at the NGL 3 open area west side. The other one is in east side, close to utility.",None,,
QSI Observation,"Very dark all the light not working at on plat ISF substation A/C Room since April ,2018",None - minor maintenance,,
QSI Observation,PZV's top of Sour water stripper B92-C-0101 B without careseal,None - minor maintenance,,1C
Near Miss,Employee about to collapse on the ground steel holder,Safety - slip trip and fall,,
Near Miss,materilas next to wet tank D-0005,Safety - contact with chemicals,,1C
Unsafe Condition,There is a damage cable tray near methanol pumps area GM-0011A/B need to be remove.Completed.,None - minor maintenance,,
Employee Suggestion,I suggest to install nozzle valve down on methanol tank D-0006 for our using in our pumps since the way we practice now it is not efficient we take it from the top from the tank.,None - minor maintenance,,
Near Miss,OME building door,None,,1C
QSI Observation,One Steam drain need to install the missing boiler maker nearby TP-1-01.,None - minor maintenance,,1C
Employee Suggestion,B56-111: Welding & fabrication shop building.Install eyes wash inside the shop,Safety - fire and explosion,,
Employee Suggestion,Need arc flash sign for every entrance door sub-station to explain right PPE and to remember any person to warning full PPE inside Sub-station.,Safety - electric,,
Employee Suggestion,Sidewalks edges at NGL admin bldg. & plant must be painted with (black/Yellow) or (black/White).,None - minor maintenance,,
Unsafe Condition,CABLE TRAY IS DAMAGE,Safety - collision,,
Unsafe Condition,WRONG CHEMICAL STORING,Safety - contact with chemicals,,
Employee Suggestion,To install a convex mirror on the top of the hill ( road from NGL to GT)To install a convex mirror on the top of the hill in the road between NGL and GT,None - minor maintenance,,
QSI Observation,Fire Extinguisher -56-102 FE-31 expire date on the tag,Safety - fire and explosion,,
QSI Observation,"SCABA BA#009 found, No SAP numbers legibly",None - minor maintenance,,1C
Employee Suggestion,To install a bike rack in front of NGL OME building 304To install a new bike rack in front of NGL OME building 304,None,,
Near Miss,INSOLATION not installed,None - minor maintenance,,1C
QSI Observation,Cleaning the area around the HO Expansion Tanks.,Safety - collision,,
QSI Observation,NGL-2 needs general housekeeping for hoses and scaffolding,Safety - slip trip and fall,,
Employee Suggestion,I suggest to remove sewer that one behind smoking shelter.remove sewer that one behind smoking shelter.,Safety - slip trip and fall,,
QSI Observation,most of Fire equipment tags wasn?É¬¢?Ç‚Ç¨?Ç‚Ñ¢t updated.,None,,
QSI Observation,B90-SB-114 & 111 & 108 LOW Air and monthly inspection not updated .,None - minor maintenance,,
QSI Observation,Install back insulation that was removed to isolate and blind IGC train 1 ASAP since the T&I activities were completed,None - minor maintenance,,
QSI Observation,B93-PIV-209 & 210 & 211 not caresealed,Safety - contact with chemicals,,
QSI Observation,PZV-1020 on C3 transfirre line isolated since 12/21/2017 need to exbedite the repair,None - minor maintenance,,
QSI Observation,Remove all chemical drums from GT OME shop.,None,,
QSI Observation,The safety equipments at chemical store near CCR not inspected since 2016,None,,
QSI Observation,B90- LHR-207 the NOZZLE and HOSE are thrown on the ground.,Safety - slip trip and fall,,
QSI Observation,Unused Opening at Task light Junction box that is located at the east side of B91-D-0103 at Gas Treat 1,None - minor maintenance,,
QSI Observation,Eyewashes at several Battery rooms in the area is missing the protection Caps,Safety - fire and explosion,,
Near Miss,piece of metal.,Safety - fire and explosion,,1C
Employee Suggestion,collecting sample box in gas treat area without label and proper color,Safety - contact with chemicals,,
QSI Observation,Area around shelter needs arrangment,Safety - slip trip and fall,,
Near Miss,Employee Smoking,Others,,1C
Employee Suggestion,I suggest to replace normal door by escape door for building 404.,None,,
Employee Suggestion,"initially, we have the injection compressor Lube Oil Rundown tank level transmitters have no shade cover to be protected from the direct sun. the sun direct exposure may affect the integrity of the electronic board of these transmitters. 61-LIT-1604 ",Safety - electric,,
Near Miss,D-403 Instrument Air Receiver Tank Handrail,Safety - slip trip and fall,,
QSI Observation,4 door exit sign not working at the LAB,None - minor maintenance,,1C
QSI Observation,oil in Compressor skid at B96-K-0102,Safety - slip trip and fall,,
Employee Suggestion,"Many operator when their radio battery empty they call for charged one and replace it inside explosive atmosphere, changing battery must be in non-hazardous area.I suggest to do session or sing at each shelter that make employee aware about this issu",Safety - fire and explosion,,
Employee Suggestion,"I suggest as per GI 150.100 3.3.1.4 For each hazardous material in storage, distribution, or processing systems, the proponent shall ensure that they are prominently stenciled, colored and name.",Safety - fire and explosion,,
Employee Suggestion,"In Utility And Co-gen operation shelter the panel for Pad-Lock need to install handle for both glasses to be safe and easy to open and close Also, to avoid any finger injury.",Others,,
Employee Suggestion,During drill or emergency siren every body report to the assembly point in which it is not roofed that make every one exposed to direct sun light for more than 30 to 45 minutes especially near central buildingsinstall roof in assembly points,Others,,
Employee Suggestion,There is ladder for G-0042D suction without safety guard.I suggest to install safety guard to this ladder.,Safety - slip trip and fall,,3C
QSI Observation,OWS nearby C-102 is dry,None - minor maintenance,,
Employee Suggestion,I suggested that the street between Recreation and SNGL install Digital Traffic Sign Speed. see attachment,Safety - collision,,
Employee Suggestion,I suggest placing a phosphoric line indicating the emergency exit at substation,Safety - collision,,
Near Miss,jumper line corroded,None - minor maintenance,,2C
Unsafe Condition,SMOKING SHELTER FLOOR,Safety - fire and explosion,,1C
QSI Observation,"Bldg. 304, Workshop, Room 100. Perform housekeeping at the shop by organizing materials.",None - minor maintenance,,
QSI Observation,"MCC-007. Panel ?É¬¢?Ç‚Ç¨?Ç?ìACN?É¬¢?Ç‚Ç¨?Ç¬ù (B58-GM-01C). 2nd lock installed in the wrong hole. Therefore, panel is not properly isolated and not all workers are properly protected. Use a lock hasp for electrical isolation requiring more than one lock.",Safety - electric,,3C
Employee Suggestion,we work as Lab in gases sample in GC room but our fume hood is not good enough to absorb the gases and this is not safe for us because we work in danger gases such as CO2 and H2Swe need to put exhaust fan above every GC device to absorb the gas after,Safety - contact with chemicals,,
Employee Suggestion,Providing fire drawing for each unit inside Operation building to help for isolation PIV incase underground water leaking.,Safety - fire and explosion,,
Employee Suggestion,There is no platform under flash drum ESD transmitters 21-LI-1034 B &C,None - minor maintenance,,
QSI Observation,eye wash nearby EDG main valve not painted green and not car sealed,None - minor maintenance,,
Employee Suggestion,switch rack B-56-SSI-SR-03 contain barkers for ssd fence lights and trans former. south OME-401 gas treat.,Safety - electric,,
Unsafe Condition,CONTAINER BLOCKED STREAT CYLENDER YARD,None - minor maintenance,,
QSI Observation,Main Substation 200 13.8 KV yard housekeeping required,None - minor maintenance,,
QSI Observation,Chemical drums stored behind the operation shelter that required to be stored in designed stored and with its CHB.,Safety - contact with chemicals,,
Employee Suggestion,"in our operation building there is unsafe threshold at the new locker room, I suggest to remove it to prevent injure or falling because of this threshold",Safety - slip trip and fall,,
QSI Observation,PZV-1054 at D-0044 without careseal,Others,,
Employee Suggestion,in our area Gas treating there is preheater and that preheater has hot oil line without insulation so I suggest to put insolation on that line,Safety - fire and explosion,,
QSI Observation,Conduit cover removed for the AC#1B at BLDG#405 (east side of the AC chiller),None - minor maintenance,,1C
QSI Observation,Some of piping need more stenciling such as RV line of D-0206.,None - minor maintenance,,
QSI Observation,UCP room #113 needs housekeeping,None - minor maintenance,,
Employee Suggestion,"I recommend to install some fire extinguishers at Fen-Fan skids, NGL-1 battery limit and NGL-2 battery limit.",Safety - fire and explosion,,
QSI Observation,B-91-G-0003A/B skids and the area required good housekeeping,None - minor maintenance,,
Employee Suggestion,Providing fire drawing for each unit inside Operation building to help for isolation PIV,Safety - fire and explosion,,
Employee Suggestion,"I suggest to install Black valve for the suction , recycle and discharge ZVs to have safe isolation during any mantanice work",None - minor maintenance,,
QSI Observation,noise from B96-K-0132B&C,None - minor maintenance,,
QSI Observation,Defective lightings inside NGL-1 and NGL-2 substations.,Safety - fire and explosion,,
QSI Observation,Missing reflector from one task light at Pipe Rack R-203 Column# 25.,None - minor maintenance,,
Employee Suggestion,We need to install Install fire extinguisher in main paperback.,Safety - fire and explosion,,
QSI Observation,The east door of the OME building has a broken handle need to be fixed.,None - minor maintenance,,
Near Miss,Engineer almost fall from desk.,Safety - slip trip and fall,,2C
QSI Observation,Office #115 the wall are very dirty & scratch from the movement of the chairs. Require painting,None,,
Near Miss,GM-0108C strainer door plug,None - minor maintenance,,1C
Employee Suggestion,their is some block valve without orange panting to cryogenic and flare.so we need to panted by orange colure.,None - minor maintenance,,
QSI Observation,Oiler level is very low at B92-G-0041B.,Safety - fire and explosion,,
QSI Observation,fire hydrant check lsit last filing in 03-09-2018,None - minor maintenance,,
Employee Suggestion,"in flare area all the rode are not asphalted, so I suggest to asphalt the rode around the flare area and all the frequented activity for operational needed",None - minor maintenance,,
Employee Suggestion,Seoul channel near by the Laboratory road is not guarded. guard rail should be installed around Seoul to avoid accidents and in,Safety - slip trip and fall,,
QSI Observation,The wind sock location top of D-0090 buffer tank need to be relocated due to it hit the light.,Safety - contact with chemicals,,
QSI Observation,"Antifoam Storage Tank (B91-D-0221A/B) , Skid ( B91-U-020`): ?É¬¢?Ç‚Ç¨?Ç¬¢ Spilled Antifoam on the ground.",Safety - contact with chemicals,,
Employee Suggestion,In Utilities OME 208 building there are multiple protruding objects in a narrow hallway.to create a cavity or a chamber and put these items inside the wall so that they don't become a collision hazard.,Safety - collision,,
Employee Suggestion,Install fire extinguisher behind Switch Rack B56-SS1-SR-03,Safety - fire and explosion,,
Employee Suggestion,In SNGL CCR there's a first aid kit is not painted by green color behind.,Others,,1C
Unsafe Condition,LUBE OIL DROPPING,Safety - collision,,
QSI Observation,"SCBA without SAP number 805,803,802,708,709,801,804",Others,,
QSI Observation,Resolve the issue of UPS alarms at Admin Building,None - minor maintenance,,
Employee Suggestion,We can't hear the emergency alarm or even drill in our lab and this is un safe in case of something happen it is a safety issue and need to be solved.I suggest to put a radio to inform us in case of emergency or drill in the lab in the meanwhile unti,Safety - fire and explosion,,
Employee Suggestion,"In SNGL many ZVs that are operated manually.At the end putting ZV in manual is no deference than ESD bypass a transmitter I suggest to use ESD bypass CRM request when a ZV is set manually,",None - minor maintenance,,
QSI Observation,there is a pice of fire blanket hanging in the middle of the walkway between C-0001 & C-0002 need to be removed,Safety - fire and explosion,,
QSI Observation,Clean oil under ZV-2054.,None - minor maintenance,,2C
QSI Observation,"Substation, Bldg. 303, Switchgear Room 100. Check and correct system trouble light at fire alarm control panel B90-303-FP-001.",Safety - fire and explosion,,
QSI Observation,Remove IFC Drawings in Operation Shelter; Immediate Priority,Safety - fire and explosion,,
QSI Observation,Left over scaffolding materials were left adjacent to Refrigerant Accumulator Tr-2 and Gas Mole Sieve Beds.,Safety - contact with chemicals,,
Unsafe Condition,INSTALL PANIC DOOR,Safety - collision,,1C
Employee Suggestion,our P&ID in DCS (YOKOGAWA SYSTEM) is old issued for construction since 2013. I suggest DCS Eng to update it to As build revision.,Others,,
QSI Observation,All substations Overhead cranes are expired,None,,4C
Employee Suggestion,I suggest to conduct new parking new to Computer gate which located outside the plant. a lot of trucks park there without any direction to stop or to choose the location which may cause an accident.I suggest to conduct new parking new to Computer gat,Others,,
QSI Observation,2-Lab building 101 Three (3) breakers were found not lockout tagout properly and one (1) in ON position with lockout tagout on it in the electrical room.,None - minor maintenance,,4C
Near Miss,electrical receptacle,None,,1C
Unsafe Condition,OIL LEAK FROM DIAPHRAGM OF PCV1607,Safety - contact with chemicals,,
Unsafe Condition,PZV BALL VALVE CON'T FULLY OEN,None - minor maintenance,,
QSI Observation,Loose door of ./l B92-UT1-LP-022 located at Pipe Rack R-201 required to be fully closed.(,None - minor maintenance,,
Employee Suggestion,When we want to add methanol for mechanical seals for the pumps we refill Methanol manually from the Methanol Drum [D-0006] from one of its drains which is unsafe act due to Methanol hazards.We need to have Methanol gallons to use or at least having,Safety - slip trip and fall,,
QSI Observation,"Several utility stations were observed with the wrong connections / fittings in different areas across the Unit. Review all utility stations among the unit area and replace all connectors to be in compliance with the requirements of SAES-L-310, Secti",None - minor maintenance,,
Employee Suggestion,"Currently, we have the pipe outlet from lean/rich heat exchanger PZVs to Amine regenerator C-0102 is very hot and it cannot be touch and it will cause burning injuries if it?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É¬¢?Ç‚Äû?Ç¬¢s not cover by insulation.I suggest to cover the pipe by insulation to pre",None - minor maintenance,,
Employee Suggestion,While I am doing the PM check in cooling water pump for CoGen unite E I notes that it doesn't have oil drain bottom so I suggest to install one to collect the moisture to prevent the pump from filler B48-G-0502 A&B,None - minor maintenance,,
Unsafe Condition,HOT OIL DROPPING ON MANIFOLD . NGL1.,Safety - fire and explosion,,
QSI Observation,"The manways of various vessels were visually inspected and no Confined Space Entry (CSE) warning signs were observe. The vessels inspected include the following: ?É¬¢?Ç‚Ç¨?Ç¬¢ Vessels B90-D-0110 (A, B, C & D) ?É¬¢?Ç‚Ç¨?Ç¬¢ Vessels B90-D-0111 (A & B) ?É¬¢?Ç‚Ç¨?Ç¬¢ Vessels B90-D-0112 (A",Safety - contact with chemicals,,
QSI Observation,"Fire Hose Reel #011 found, No SAP numbers legibly",Safety - fire and explosion,,1C
QSI Observation,There are three defective blades placed at gas cooler area need to be removed,Safety - slip trip and fall,,
Near Miss,wind sock damege,Safety - contact with chemicals,,2C
Employee Suggestion,upgrade the range of test pass and fail the test when the reading not achieve HI HI or be IOP,None - minor maintenance,,
QSI Observation,Tag of Lockout tagout found with missing information with only indicated ?É¬¢?Ç‚Ç¨?Ç?ìOPS?É¬¢?Ç‚Ç¨?Ç¬ù at Electrical Room on Building 133,Safety - electric,,
Unsafe Condition,AC-200 CRANE FLY JIB FALL DOWN,Safety - collision,,
Near Miss,FALLEN CABLE AT Utility Area-1 Coulmn#19,None - minor maintenance,,2C
Near Miss,Hot oil line not covered,Safety - fire and explosion,,3C
QSI Observation,"B95-G-0008A/B mathballed put the power still on, and the tag and locks are old type",None - minor maintenance,,
Employee Suggestion,I noticed at the RIC camp that there is no wind sock over the buildings which is really bad for people to know the wind location and follow the right procedure in case if any emergency happen like fire to avoid any injuries.,Safety - fire and explosion,,
Employee Suggestion,"the vent is hard to reach because it is high, it is not safe to climb trying to reach it so I suggested put step ladder near by each E-0051.",Safety - slip trip and fall,,
Near Miss,Saw on Ground,Safety - slip trip and fall,,2C
QSI Observation,"Fire Hydrant #302, 301, 004, 006 without SAP number.",Safety - fire and explosion,,
Unsafe Condition,EMERGENCY CONSOLE,Safety - collision,,
Employee Suggestion,"for Utility Substation floor, there is no floor guidance arrows for the exit door during the power failure and exit signs failure. So, I suggest to install reflective color arrows in the floor for the exit doors in order to direct us to the doors/exi",Safety - collision,,
Near Miss,cable tray damage,None - minor maintenance,,2C
Employee Suggestion,their is a wire cable between the steps in the monkey ladder for the stripper 1010 Bchange the location of the wire,None - minor maintenance,,
QSI Observation,Remove the hose at Q-0002,Safety - fire and explosion,,
QSI Observation,RG1 Substation has some Exit Signs that were not illuminated.,None - minor maintenance,,1C
QSI Observation,RG#2 Gas cooler are needs houskeeping,Safety - slip trip and fall,,
Employee Suggestion,the close chains in the entrance for the road to enter the area its difficult to see at night. I suggest to re-painting it by yellow color to prevent any hazard and falling.,Safety - slip trip and fall,,2C
QSI Observation,Temperature gauges at GIS and MS1 substation battery rooms are not showing any values,None - minor maintenance,,
QSI Observation,fire monitor B-48-M-006 has leak from center.,None - minor maintenance,,
QSI Observation,old seal filters at ops shelter store,Safety - fire and explosion,,
Employee Suggestion,We have a support for cable tray near by PIB-4&PIB-5 need repaint (yellow and black).,None - minor maintenance,,
Unsafe Condition,SEWER WATER,None - minor maintenance,,
QSI Observation,"RV Shop Two (2) disconnect switches are in off position without lockout tagout (B56-106-DS PP-01), (B56-106-DS PP01/CKT20.22.24).",Safety - electric,,
Employee Suggestion,Clarify the type of oil used color. In our plant we have equipment with different type of oil our staff from maintenance or operators sometimes put the type of oil is not for this equipment by mistake. So we need to put plates with color that will be,Others,,1C
QSI Observation,"General housekeeping is properly maintained in the NGL Train 1. However, several spare parts (i.e. scaffold materials, pipe plugs, spectacle blinds, etc.) were observed on the top level area. Inspect all areas and complete general housekeeping to avo",Others,,3C
Employee Suggestion,"Currently the area process engineers do not have portable H2S and LEL detectors, which make it unsafe for them to go and visit the area. The contact Engineers need to carry the portable detector with them when they visit the area. Therefore I suggest",Safety - contact with chemicals,,
QSI Observation,Remove all empty anti foam drums from the area,Safety - collision,,
QSI Observation,Install the new Arc Flash and Shock Hazard Warning labels in accordance with GI 2.721.,Safety - fire and explosion,,3C
QSI Observation,Water dripping found on R.I.C. drinking water pump G-0099B from the mechanical seal which need to be evaluated by MRU and get the required repairing.,None - minor maintenance,,
Employee Suggestion,I suggest to install concrete fenders on the ground level end of the parking.,Safety - slip trip and fall,,
Employee Suggestion,Ground missing in the ladder for D-0642 cleaning system tank need put ground wire.,None - minor maintenance,,
QSI Observation,Remove unneeded scaffolding from lunching area,None - minor maintenance,,
Employee Suggestion,Glow Paint arrows on the substation ground to led the employee to the Exit.To paint arrows with glow paint on the ground for the exit door.,Others,,
Employee Suggestion,On regular routine checking on CGTGs inlet air heating differential pressure transmitters located in close junction box that we can not take reading.exposed or modify the box with glass or clear plastic in order to be monitored all the time.,None - minor maintenance,,
QSI Observation,"Minor cable trey damage has been spotted at the south western corner of the GIS substation. The subject cable tray has 230 kV cables and due to the sensitivity of such cables, its exposure is very risky",Safety - electric,,
Employee Suggestion,"My suggestion is to install a small display screen in the CCR and the admin buildings. On this screen we can show safety instruction, lesson learned, active permits, announcements, different pictures and any other things related to SNGL and Shaybah c",Others,,
QSI Observation,AL-SUWAIDI Contractor did not have a hammer as they were using a wrench as a hammer,None - minor maintenance,,
Unsafe Condition,"as i'm part of SNGL Machinst Tech working in NGL AREA, we have 3 Emergency Diesel Generator one for Control Room CCR, ISF Building , Admin Bld, and I have working many time's on Miner Maintenance WO to repair some Fuel & Oil Leak , we haven't any mec",Safety - contact with chemicals,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Remove sand and scaffolding from E-202 Cogen B,None - minor maintenance,,
Unsafe Condition,the cover for top cable tray in front of feed filter separator is damaged need to repair,None - minor maintenance,,
QSI Observation," The tent outside open hall has a sand collapsed from the open hall corner, which cause the concrete side beam hanging and the cement blocks fallen. ",Safety - collision,,
QSI Observation,"Review and ensure proper installation of blind flanges and plugs on the Anti-Foam B91-D-0221B and B91-D-0121B systems. Several valve?É¬¢?Ç‚Ç¨?Ç‚Ñ¢s blind flange and other hose connections are left open, loose and / or installed incorrectly while the system is in ",None - minor maintenance,,
QSI Observation,RG#1 LP & HP skids need general houskeeping,None - minor maintenance,,
QSI Observation,B92-K-0011 A/B/C/D/E skids need housekeeping,None - minor maintenance,,
Employee Suggestion,G-639A/B LOWER BASE SKID EQUIPPED WHIT NO DRIN ACCESS FOR ACCUMULATED WATER WHICH CAUSE CORROSION TO THE BASE METAL.,None - minor maintenance,,
QSI Observation,Install connector at the utility water line in utility station B92-US-209.,None - minor maintenance,,
Employee Suggestion,"At battery limit of RMU unit, if you want to access cryogenic header in addition to PZV's you need to use monkey leader which is the only access to it, but the narrow gap between the leader and platform handrail which is less than half meter make it ",Safety - slip trip and fall,,
Near Miss,oil leak,Safety - contact with chemicals,,2C
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Contractor employees were observed working and walking under lifted loads while the loads were in motion. HWP 1537456 Recommendation(s): ?É¬¢?Ç‚Ç¨?Ç¬¢ Standing or walking under a suspended load is prohibited as per CSM III-8 Section 8.3. ?É¬¢?Ç‚Ç¨?Ç¬¢ Communicate to all w,Safety - collision,,
QSI Observation,Remove Blinds at RG#4 outlet & HP B/V's,None - minor maintenance,,
Employee Suggestion,"there is always a risk of chemicals burn for lab technician sync we are dealing with high concentrated acids and caustic, the first aid kit in the lab doesn't include much of useful things.provide a burn first aid",None - minor maintenance,,
QSI Observation,Emergency diesel generator room-101 Exit Sign west door not working,None - minor maintenance,,
QSI Observation,RMU Sower Sump B95-D-0010 has some pipes support need shims due to gaps between the pipes and support.,None - minor maintenance,,
QSI Observation,"Upstream valve for LV-1002 on SC#1 kept closed due to LV passing, expidit repaiting the passing.",None - minor maintenance,,
Unsafe Condition,CABLE TRAY,Safety - collision,,2C
Near Miss,Sour Water,None - minor maintenance,,1C
QSI Observation,G-0002A/B skids need good housekeeping,None - minor maintenance,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Housing keeping (Scaffolding materials) on the top platform under Propane Refrigerant Condenser (B90-E-0115),None - minor maintenance,,
Employee Suggestion,I'd like to recommend to for SNGL Maintenance Tech we use infrared camera Technology to monitor High critical equipment and we have quarterly report on that. My idea is to implement this tech in daily PM checklist because IR cameras are powerful and,Others,,
Employee Suggestion,"Top platform for Acid Gas Compressor units(Anti surge valves platform) , there are not fire extinguishers available.In case of fire, it is difficult to take fire extinguishers from the bottom to the top. Fast action must be taken to fight the fire. B",Safety - fire and explosion,,
Near Miss,almost fall down,Safety - slip trip and fall,,2C
Employee Suggestion,There is no stop sign nor Stop line for CCR exit parking.To put a stop sign and a stop line.,Safety - collision,,
Employee Suggestion,"In order to prevent any worker or visitor to restricted area from entering the area with their Mobile Phones , I suggest to equipped Shift supervisor office with a small locker to keep worker& visitor phones inside it until they complete the job.",None,,
Employee Suggestion,"The attached photo shows an object that penetrated my safety shoes and penetrated my foot?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É¬¢?Ç‚Äû?Ç¬¢s skin , I managed to clean and sterilize the injury location and pull the object out, I continued my job without interruptions.This reminds us all that sharp",Safety - fire and explosion,,
QSI Observation,Padlocks check list & logbook & board not maintained very well and not matching outside,None,,
QSI Observation,To maintain the startup procedure for each rotating equipment startup/shutdown attempt,Safety - fire and explosion,,
QSI Observation,There are slip hazards at K-0501 skid with dismentlaed scaffolding at skid,Safety - slip trip and fall,,
QSI Observation,Foremen signture is not completed in the turn over shift reprot,None,,
Near Miss,Cable Tray,None - minor maintenance,,1C
QSI Observation,hot oil circulation pump in train 1&2 has droplets from mechanical seal,Safety - fire and explosion,,
Unsafe Condition,GROUND BUGGY BKR,None - minor maintenance,,
QSI Observation,. Suction Pressure gauge 22-PI-2226 of pump G-0201B is not working,None - minor maintenance,,1C
QSI Observation,Substation #206 transformer yard require housekeeping,Safety - fire and explosion,,
QSI Observation,ZV-2004 has dropping and required cleaning,None - minor maintenance,,
Employee Suggestion,"My suggestion is to provide a bag (carrier) for the operator tools when we climbing in high area that we use monkey ladder to approach it especially when we do gas function test it is very hard for operator to hold such as paper work, wheel key & gas",Safety - contact with chemicals,,
Unsafe Condition,WORNING SIGN T-203,Others,,
QSI Observation,There are defective lightings inside RI1 substation.,Safety - fire and explosion,,
QSI Observation,"Main substation battery room temperature is high. As per SAES-K-002 ,6.1 the ambient temperature should be maintain to 22.5?É‚Äö?Ç¬?C ?É‚Äö?Ç¬±2?É‚Äö?Ç¬?C (72.5?É‚Äö?Ç¬?F ?É‚Äö?Ç¬± 3.6?É‚Äö?Ç¬?F).",None - minor maintenance,,
QSI Observation,Drawings inside Utility Substation (UT1) were not updated and still construction drawings were hanged there.,None - minor maintenance,,
QSI Observation,Sample point SC-140 has minor gas smell,Safety - contact with chemicals,,
Unsafe Condition,CHMICAL DRUMS,None,,1C
Employee Suggestion,During night when flare coming high for whatever reason SSD-SWRACK-04 related lights switched OFF due to the installation of the PHOTO CELL on the top of the switch rack-04 witch is adjacent to west fence of the plant and near the flare area. The hig,Others,,
Employee Suggestion,in the exit way for the CCR parking area there is no stop sign,Safety - collision,,
Employee Suggestion,"some time the Mechanical or Vibration team get injury on the hand while do PM on these equipment B48-KM-0103, B48-KM-0104, B48-KM-0203, B48-KM-0204, B48-KM-0303, B48-KM-0304, B48-KM-0403, B48-KM-0503, B48-KM-0504, B48-KM-0603, B48-KM-0604, B48-KM-070",None - minor maintenance,,
Employee Suggestion,"All CHB board in the battery room are small, in which employee can't recognize it or read it correctly.I recommend to install bigger board so it will be easy for reading and following instruction.",Safety - contact with chemicals,,
Employee Suggestion,provide fire extinguisher in the top c3 fin fan to deal with any emergence fast and safe,Safety - fire and explosion,,1C
Unsafe Condition,We have 9 sampling points at Utility B92 & Co-Gen B48 area are not meeting with SABP-A-059 and these point are not design.We need to design these sampling points to meet with SABP-A-059 and make the job more safe.,Others,,
QSI Observation,Oil bottle of G-0009A Methanol pump found empty.,Safety - contact with chemicals,,
Employee Suggestion,The out side operator need to have tools on the top platform however he need to carry the tools with him by his hand or by the rope that may cause falling the tools and loss of his balance. I suggest install the tool box on all top platforms. Benefit,None - minor maintenance,,
QSI Observation,CO2-10LB SAP#4523252(272) located outdoor,Safety - fire and explosion,,
Unsafe Condition,PZV TAG,None,,1C
QSI Observation,Refill/ maintain adequate first aid supplies and an inspection checklist as per GI. 150.002 inside the Shelter..,Safety - fire and explosion,,
Employee Suggestion,both of shelter doors building 310 are normal doors with handle it must as per CSM a panic doors in case of emergency,Safety - fire and explosion,,
QSI Observation,PIB-1 floor needs houskeeping and cleaning,Safety - slip trip and fall,,
Employee Suggestion,I proposed to fabricate a box at designated locations at Utility &Cogen area. We have LOTO isolation chains scattered.,None - minor maintenance,,1C
QSI Observation,Remove the accumulated sand at NGL-2,None - minor maintenance,,
QSI Observation,There are lots of Dismentled scaffolding at RG#3 Gas cooler area,Safety - slip trip and fall,,
Employee Suggestion,Gas Treat antifoam patch platform is high and there is not step ladder which is difficult to load the chemical.,Safety - contact with chemicals,,
Unsafe Condition,ROAD SINGE NOT CLEAR,Safety - collision,,1C
QSI Observation,"DC-30LB #603, 602, 207 without SAP number",Others,,
Employee Suggestion,"since we're dealing with dangerous chemicals such as 100% sulfuric acid, we're exposed to chemical spill that need special treatment.",Safety - contact with chemicals,,
Employee Suggestion,"94-luncher area -Injection line 24"" with out safety alarm .(H2S & LEL ).If has leak from Injection line 24"" and wind direction to east .It will be risk on the road.",Safety - contact with chemicals,,
Employee Suggestion,There is no shade in the utility assembly area which may cause sunburns to the employeesinstall a big umbrella in the utility assembly area that would protect employees from sunburns.,Safety - fire and explosion,,
QSI Observation,there are anti-foam spilled over the floor. It needs to be diluated with water and contined in order to be removed or dispose,Safety - slip trip and fall,,2C
Unsafe Condition,IRON PICES HANGING FROM ABOVE NGLSPHERE,Safety - fire and explosion,,
Employee Suggestion,we need to install SCPA in Acid gas compression train #2 in the fin fan platform.,Safety - contact with chemicals,,
QSI Observation,Hose reel SAP No 4541631 its hose has small cracks but it?É¬¢?Ç‚Ç¨?Ç‚Ñ¢s not leaking,Safety - fire and explosion,,
QSI Observation,Distillated water and oil drums found scattered everywhere inside EDG building without applying the minimum safety requirement of the storing.,Safety - contact with chemicals,,
Employee Suggestion,New store in the yard near lab without parking and many pick up stop their to load material and it is not organized.To make parking or draw line for car stop,Safety - collision,,
QSI Observation,"G-0090A/B skids need good housekeeping, also the area nearby need housekeeping.",None - minor maintenance,,
QSI Observation,Two fire blanket at CCR main entrance proponent inspection tag are expired.,Safety - fire and explosion,,
Employee Suggestion,The road of the admin complex security gate is 50 KM. the speed limit should be reduced.I suggest to reduce the speed limit to 40 KM since the driver will drive into a security gate,Safety - collision,,
QSI Observation,4- Disconnect switch in off position without lockout tagout at chlorination.,Safety - electric,,
Employee Suggestion,Fabricate two step ladder for cooling water chemical D-663 Nitrate to get safely to the pump.,Safety - contact with chemicals,,
Near Miss,HP faler gard,None,,1C
Employee Suggestion,we need to install step ladder near by cross line for E-210 to confirm the opening on it,None - minor maintenance,,
QSI Observation,There are no records of signed preservation checklists for RGC-4.,None,,
Employee Suggestion,I suggest to installing Plastic Covers (Electrical buttons Lockout) on ESD's shut down buttons and depressurization buttons to prevent human mistake by activating ESD buttons.install Plastic Covers (Electrical buttons Lockout) on ESD's shut down butt,None - minor maintenance,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Clean hot oil pumps skids from sand and oil.,None - minor maintenance,,
Employee Suggestion,WE HAVE A LADDER FOR PZV ON D-0403 INSTRUMENT AIR RESIVER TANK FOR CGTG-D WHIT OUT SAFETY GAURD.I SUGGEST INSTALL SAFETY GAURD TO PREVENT WHO IS USEING THIS LADDER FROM FALLING.,Safety - slip trip and fall,,
QSI Observation,All area fire monitors needs cleaning due to debrissess,Safety - fire and explosion,,
Employee Suggestion,There is no sample point for all Air compressors and we cannot take oil sample which recommended quarterly of the year,Safety - contact with chemicals,,1C
Unsafe Condition,CABLE TRAY,Safety - collision,,
Employee Suggestion,"At #NGL1&2 demethanizer is hard to retch and evacuate, Because it has only one ladder it hard to retch.Installing man way between demethanizer skied and pzv's skied.",Safety - slip trip and fall,,
QSI Observation,Thyrestore panels B90-E-0607 & 0707 needs relamping,None,,
Unsafe Condition,PLATFORM IS BROKEN AND WILL FALL,Safety - collision,,
QSI Observation,"Operator Shelter, Electrical Room. Several chairs are observed inside the electrical room at operation shelter, indicating its use for resting. Ensure electrical room tidiness and prohibit its use for resting. ",None,,
QSI Observation,RV ShopThree (3) breakers inside the panelboard (PP-01) are in off position without lockout tagout and load schedule need to update.,None - minor maintenance,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Leaked oil patch on the isolation valves,None - minor maintenance,,
QSI Observation,Remove hoses at ZV-2059 from step ladder,Safety - slip trip and fall,,
Employee Suggestion,The board of pad lock is difficult to open or close due to the door of this board is made from glass and did not have handle and wheel to make it easy to open or close and relocate this board due to the board have sharp edgesI suggest to change the d,None,,
QSI Observation,"6. RO Process area, Bldg. 207: Repair very noticeable, constant water leak at RO unit, Train ?É¬¢?Ç‚Ç¨?Ç?ìA?É¬¢?Ç‚Ç¨?Ç¬ù (closest to UPC Room 113).",None - minor maintenance,,1C
QSI Observation,Water accumulation behind PIB 1 building.,Safety - fire and explosion,,
Unsafe Condition,Platforms grids is dismantled GT1,Safety - fire and explosion,,1C
Employee Suggestion,"I have been notice that new T&I Yards have been arranged located on East Side of CCR without clear entrance or exit that's make a dangerous situation for those who ingoing or leaving from there, I highly recommended to have Street asphalt line for en",Safety - collision,,
Near Miss,Cables tray fall down,Safety - collision,,2C
Employee Suggestion,we need to install H2S monitor in gas treat train #1in the fin fan platform.,Safety - contact with chemicals,,
Employee Suggestion,there was new implementation of materiel yard with out fire water system.,Safety - fire and explosion,,
Employee Suggestion,"Place an ESD button on Console Hand Switch for BOXING the unit, which help the unit to be boxed easily and fast.",Others,,
QSI Observation,Panel B93-RI1-PP-023 door was found open.,Safety - electric,,1C
QSI Observation,"Most of the eyewash nozzles are not protected with covers. According to SAES-B-069, eyewash nozzles shall be protected with covers all the time to prevent nozzle contamination and clogging.",Safety - contact with chemicals,,
QSI Observation,"Operator Shelter, Bldg. 203, HVAC Room 109: Install locks in electrical switch breakers B92-HU-211-01 and B92-HU-211-02 found in the ?É¬¢?Ç‚Ç¨?Ç?ìOff?É¬¢?Ç‚Ç¨?Ç¬ù position.",None - minor maintenance,,
QSI Observation,"Ensure all fire protection CO2 base system gas cylinders are weighed and are fully charged (Semi-annually) as per required by GI 1781.001, section 26.13. No record was found to prove it is being done.",Safety - fire and explosion,,
Employee Suggestion,"the available stretchers are installed in the substation and PIB only, during an emergency if the emergency inside the unit long time will be taken to bring the stretcher and survive the victims. so I suggest to install stretcher at every unit in the",Safety - contact with chemicals,,
Unsafe Condition,NGL LEAK FROM BLOCK VALVE NOZZLE,None - minor maintenance,,3C
QSI Observation,"2. During RV QSI filed survey, it was noticed that two Air compressor K-0011-A/B RVs are passing. We compared the RVs set pressure (120 psi) with equipment operating pressure (131 psi) and found the equipment operating pressure is higher than RVs set",None - minor maintenance,,
QSI Observation,B-58 K-0091 A air blower cover is lift down,None - minor maintenance,,
QSI Observation,PIB-5 doors were found opened,Safety - fire and explosion,,
QSI Observation,"RO Process area, Bldg. 207. Two chemical tanks (sodium hydroxide & sodium hypochlorite) are stored right next to RO membranes. Chemicals shall be safely stored in their designated areas.",Safety - contact with chemicals,,
Employee Suggestion,"During the day specially summer times, Eye washes & Safety showers are very hot and in case of an emergency it will damage the eyesI recommend to install Heat Exchanger and connect it with (open loop) system",Safety - contact with chemicals,,
QSI Observation,Admin bulding smoke shelter missing fire extingusher need to be installed.,Safety - fire and explosion,,
Employee Suggestion,we need to install LEL and H2s alarm inside our building because we can't hear the sound except the control man call us by radio or phone so we need to install the monitor inside our building to keep our unit under monitoring.,Safety - contact with chemicals,,
Unsafe Condition,SSD SWITCHRACK-B56-SSI-01-MCB-010 marked as spare while it provides power to border guards portable office which is located on front of computer gate.To be numbered with actual info instead of spare.,Others,,4C
Employee Suggestion,"Fire hydrant and monitor wrenches need to be hocked up with chains to make these equipment ready for using 100%. some people use it for other jobs and they didn't bring it back to the proper place, that will effect our speed action when we need to us",None - minor maintenance,,
Near Miss,Chemical store sewer,None,,1C
Employee Suggestion,The drains for dousing caustic pumps above the ground more than have meterConnect line from valve drain to special drain for caustic drainage,None - minor maintenance,,
Employee Suggestion,I suggest to install SCBA in PZVs skid and both battery limits NGL-1 & NGL-2 .,Safety - slip trip and fall,,
Unsafe Condition,ELECTRICAL WIRE WITH GROUNDING CABLE,None - minor maintenance,,
Employee Suggestion,"as i'm part of SNGL Machinist Tech working in NGL AREA, we have 3 Emergency Diesel Generator one for Control Room CCR, ISF Building , Admin Bld, and I have working many time's on Miner Maintenance WO to repair some Fuel & Oil Leak , we haven't any me",Safety - contact with chemicals,,
Employee Suggestion,Test,None,,
QSI Observation,Remove scaffolding on B-001 launcher crane.,None - minor maintenance,,
QSI Observation,"Several areas at the Hot Oil Expansion System were observed to have oil residue on the surface of various equipment (i.e. vessels, pumps, valves, cable trays, level indicators, pressure indicators, pipelines, etc.) and access facilities (i.e. ladder, platforms, etc.) including but not limited to B92-D-0042A, B92-G-0042A, B92-G-0042C, B92-G-0042D, B92-G-0042E.Recommendations: 1*Clean, inspect and repair as necessary all impacted equipment and access facilities at the Hot Oil Expansion System. 2* Furthermore, perform an engineering evaluation to identify the cause of the current status of the system and provide corrective actions base on the findings. 3*Finally, in the case LOPCs are identified, report them as per the requirements of the GI-6.031 - Reporting, Investigation and Recording of LOPC Events.",Safety - fire and explosion,,2C
Employee Suggestion,Install emergency beacon light at PMT camp entrance gate.,Safety - fire and explosion,,
QSI Observation,Remove the hose at US # 201,Safety - collision,,
QSI Observation,B92-PV-2007 A vent B/V open with closed boiler maker.,None - minor maintenance,,
QSI Observation,B56-PE-102 DC30 No seal .,None - minor maintenance,,
Employee Suggestion,THERE IS LADDER FOR D-0634A WITHOUT SAFETY GUARD.INSTALL SAFETY GUARD.,Safety - slip trip and fall,,
QSI Observation,Ensure all emergency lights are regularly tested and inspected (monthly) and any deficiency promptly corrected. We observed that emergency lights for PEECC-B/D are not working.,None - minor maintenance,,
Unsafe Condition,POWER PANEL,None,,1C
QSI Observation,"Investigate the reason H2S gas detector (45 HTS 4) at PEECC-D is under alarm mode, and correct it promptly.",None - minor maintenance,,
QSI Observation,Most of fire water piping networks have faded red color coating and need to be recoated.,None - minor maintenance,,
Employee Suggestion,"To stay safe in the case of H2S leak, we should install scot air back at the top of platform, so anyone up there can use it in the case of gas leak, because H2S is heavier than air and it will go to low areas so whoever is up there can use the scot a",Safety - contact with chemicals,,
Employee Suggestion,Some of the fire horns were installed in places that expose them to be destroyed. One of the horns were observed to be hit by the OME door and broken. This will disable the horn function and expose us to risks during of fire incidents.To protect the,Safety - fire and explosion,,
QSI Observation,The breaker door not closed well for B91-PIB-1-XFR(T)-003 in UPS room-2,None - minor maintenance,,
QSI Observation,Square hole in the ground in RMU area near the road in front the spheres without barricade or warning signs.,Safety - collision,,
Employee Suggestion,Install CHB board nearby GM-0006A/B/C Drinking water pump injection point for Sodium Hypochlorite.,Safety - contact with chemicals,,
Near Miss,EMPLOYEE MOVE FROM HIS PLACE,Safety - contact with chemicals,,1C
QSI Observation,Utility station check list last filing in 03-30-2018,None - minor maintenance,,
QSI Observation,remove the scaffolding and do housekeeping around E-0112,None - minor maintenance,,
Employee Suggestion,"All plant process areas are using chain to block entry road to their process areas. There are warning signs for not allowing people to enter the area. On other hand, some areas don?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É¬¢?Ç‚Äû?Ç¬¢t have warning sign for chain for people who will exit the area.The",Safety - collision,,
Employee Suggestion,I suggest we add a guard to gland followers on jockey pumps.,Safety - slip trip and fall,,
QSI Observation,Dummy supports weep holes survey was conducted in NGL area and we found all dummy supports have weep holes except some which covered with Insulation. we need to confirm if there is any weep hole under insulation or not.,Safety - slip trip and fall,,
Employee Suggestion,we need to install H2S monitor in Acid gas compression train #2 in the fin fan platform.,Safety - contact with chemicals,,
Employee Suggestion,We need to put monkey ladder from top of the feed filter separator to the MOV.,Safety - slip trip and fall,,
QSI Observation,Maintanance tools & materials at IGC#3 gas cooler are need to be removed,Safety - contact with chemicals,,
Employee Suggestion,"In CCR, visitors, contractors and engineers are entering engineering room without write his name and justification in logbook. Also, engineering room and rack room have the most critical systems, servers, and workstations. If any incident happened in",Safety - fire and explosion,,
Employee Suggestion,to put plastic protraction for the ESD button at CCR .,None - minor maintenance,,
