Process,Narrative,SME Hazard Type Label,,SME Severity Label
Near Miss,tray will fall,Safety - collision,,2C
QSI Observation,"Remind scaffold contractors, and permit issuers, that scaffold tags must be built-in into the scaffold and near the access point, never attached with a clamp. ",Safety - collision,,
QSI Observation,CO2-10LB SAP#4523224(203) located outdoor,None - minor maintenance,,
QSI Observation,RG substation northern door handle is broken and cannot open from outside,None - minor maintenance,,
QSI Observation,5- Missing plug at (B54-JB-001) at chlorination skid building.,None - minor maintenance,,1C
Employee Suggestion,"I suggest to exist no using mobile signs next to main entrance of each unit(OME and Operation shelter), in order to remind every one who wants to enter the area that cell phones are not allowed and strictly prohibited.",Safety - contact with chemicals,,
QSI Observation,"B56-PE-175,176,271,179 and B56-FE-01- 03, 06 And B56-FE-120-96 NEED hydro test (CO2).",None - minor maintenance,,
QSI Observation,Re install B92-G-0042E 1 inch drain line flange insulation.,None - minor maintenance,,
QSI Observation,Remove all wood plats from the area,Safety - collision,,
Unsafe Condition,ARC FLASH BOUNDARY T-304,Safety - electric,,
Employee Suggestion,in inlet & gas treat building 402 maintenance shop with out install safety warning signs like use PPE &use right tools& safety glass . tools inspection .,Safety - contact with chemicals,,
Near Miss,mantance Truck,Others,,
Unsafe Condition,GAS CANISTER,Safety - contact with chemicals,,
QSI Observation,Repair the windsock located on top of HP flare KO drum,None - minor maintenance,,
QSI Observation,Remove unneeded material at E-112 A/B/C,None - minor maintenance,,1C
Employee Suggestion,Installing in the Road from RIC To Sabkah #112 Display Board Speed Radar to make sure all driver's are being attention and obey speed limit's,Safety - collision,,
Employee Suggestion,On our OME Building we have B90-304-SA-003 Horn fire alarm system and B90-304-SA-010 Behind the OME Building Doors.To put a small plate beside these Horns to prevent the door from hitting it.,Safety - fire and explosion,,
QSI Observation,LOTO was not applied to a breaker in off position in Utilities Substation that feeds B92-GM-0045A at MCC-002 (ALG).,Safety - electric,,4C
Employee Suggestion,I recommend to install a safety shower and eyewash in chemical store .,Safety - contact with chemicals,,
QSI Observation,Missing plug for unused opening of Instrument Junction box 32-GDJB-206 located at the east side of B90-D-0201A at NGL Train 2.,None - minor maintenance,,
QSI Observation,Insullations placed at IGC#3 need to be removed,Others,,
QSI Observation,Safety arm on top of north ladder at 2nd level platform next to B91-D-0102A is not self-closing. Fix safety arm to be self-closing as required.,None - minor maintenance,,
QSI Observation,UPS room at PIB-5 needs relamping,None - minor maintenance,,
QSI Observation,OWS# 42/94&105 are dray,None - minor maintenance,,
QSI Observation,OWS nearby the cooling tower found not stenciled by its number.,None - minor maintenance,,
QSI Observation,"Building 405 Electric Room has martial need to removed, this room must be free of any material.",None - minor maintenance,,
QSI Observation,G-0001 B unneeded martial like house and cans should be removed and need housekeeping.,None - minor maintenance,,
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Check and repair abnormal sound on 48-EM-102B.,None - minor maintenance,,
QSI Observation," Steam leak over the scaffolding, the scaffolding should be adjusted",None - minor maintenance,,
Unsafe Condition,BUILDING 104,Safety - electric,,
QSI Observation,Housing keeping of the shipper and booster pumps skid,None - minor maintenance,,
Unsafe Condition,DOOR CLOSER,None,,
Employee Suggestion,There is no sign on the transformer yard fence to specify the required PPE requirement inside the yard.To install PPE sign on the transformer yard by specifying the ARC flash type which is CAT A/B.,Safety - fire and explosion,,
Unsafe Condition,ARC FLASH BOUNDARY,Safety - electric,,1C
QSI Observation,B90-LHR-101 & 201 & 223 & 219 No SAP Number,Safety - contact with chemicals,,
Employee Suggestion,Paste labels on admin sliding door.,Safety - collision,,
QSI Observation,Open cover of one fixture light at 32-LGP-7043 located at the south side of B90-KM-0203B at NGL 2,None - minor maintenance,,
QSI Observation,B90- PE-207 & B90-PE-208 each DC30 have two SAP numbers .,Safety - fire and explosion,,
QSI Observation,Fire hydrant SAP No 4544879 was surrounded by foaming lines & a lot of drums ( difficult approach ).,Safety - collision,,
Unsafe Condition,D-0007 A&B LADDERS LIGHTS,None - minor maintenance,,
Near Miss,Lube oil spill,Safety - slip trip and fall,,2C
QSI Observation,?É¬¢?Ç‚Ç¨?Ç¬¢ Maintenance need to organize materials at the shop.,None - minor maintenance,,
Near Miss,ceiling falling,None,,3C
Employee Suggestion,we need to install window at the entrance and exit doors to allow us see if there is someone want to enter the building at other side of the door to prevent any accident by opining the door and hit someone behind the door. specially that we are alway,Safety - collision,,
Employee Suggestion,We need to install ladder nearby PV-*875,Safety - slip trip and fall,,
QSI Observation,PMS/PSA annunciator screen is hanged and it was not healthy.,Safety - slip trip and fall,,
QSI Observation,B-56-FE-120-94 Expire inspection date record,Safety - fire and explosion,,1C
Employee Suggestion,Install fire extinguisher behind Switch Rack B56-SS1-SR-01,Safety - fire and explosion,,
QSI Observation,Clean and clear all accumulated and oil on Air compressors K-11A/C.,None - minor maintenance,,
QSI Observation,Remove scaffolding from top platforms of RGC?É¬¢?Ç‚Ç¨?Ç‚Ñ¢s and IGC?É¬¢?Ç‚Ç¨?Ç‚Ñ¢s,None - minor maintenance,,
QSI Observation,21-PIT-1279 is leaking from tube,None - minor maintenance,,
Unsafe Condition,WORNING SIGN,Others,,
Near Miss,cable tray damage,None - minor maintenance,,2C
QSI Observation,2. Missing Tie-warp from Instrument cable that connected to 31-LV-1034 located at the east side of B90-D-0103 at NGL 1,None - minor maintenance,,
QSI Observation,PZV-1011 top of Sour water stripper B92-C-0101 A without careseal,None - minor maintenance,,
Near Miss,D-0651 Sodium Hypochlorite,Safety - contact with chemicals,,
Employee Suggestion,I suggest to install High voltage caution at GM-0009B Local panel .,Safety - electric,,
Unsafe Condition,UTILITY SHELTER AC UNITS,None - minor maintenance,,
QSI Observation,5 out of 12 corroded cover bolts of B92-GM-0019B-LCS-001 located at the east side of B92-D-0063,None - minor maintenance,,
Employee Suggestion,"we need to identify different colors for each breaker tags for all equipment in RGC and IGC in 480 MCC. This will help operator to find exact equipment tag breaker for each compressor for example, all breaker has RG train 1 equipment have red tag and",Safety - electric,,
Employee Suggestion,"A bar of iron located nearby MS1 substation, crossing the path and its not colored in yellow and black so its hard to see it at night, someone could hit it while riding his bike.To be painted to be visible",None - minor maintenance,,
Employee Suggestion,drew arrows on road ground to direct traffic around the out of NGL plant fence to flare stack area with one way only .,Safety - collision,,
Employee Suggestion,"in BLD-110 ISF EDG , diesel tank has no CHB label also in CCR EDG. I suggest to install CHB label for diesel tanks as safety requirement and precautions to identifies the hazards when dealing with it.",Safety - slip trip and fall,,
Employee Suggestion,north& south emergency doors for plant fence with out signs I suggest to install emergency signs for the doors to let people alert in case of emergency.,Safety - collision,,
Employee Suggestion,We need to install SCBA in the main pipe rack.,None - minor maintenance,,
Near Miss,Cable Tray fallen at UT#1,None - minor maintenance,,2C
QSI Observation,Clean oil and sands on RGC-1l2l3l4 oil skids,Safety - slip trip and fall,,
QSI Observation,Clean oil and sand on booster pumps skids,None - minor maintenance,,
QSI Observation,Ensure All employees has taken HAZCOM training Course and Update Training Records in Day SO office,Safety - slip trip and fall,,
QSI Observation,"DC Fire Extinguisher #410 found, No Caver",None - minor maintenance,,1C
QSI Observation,Two exit signs are not working at Water Treatment Building.,None - minor maintenance,,
Employee Suggestion,In each exit of building it must be sign for show us the assembly area location during the emergency and the drill.I suggest to install sign in each exit around the plant and admin. see the attachment file.,Safety - fire and explosion,,
QSI Observation,Post Caustic HAZCOM Label on the Cougalant dosing Tank D-0646 and remove Cogalant HAZCOM Label.,Safety - contact with chemicals,,
QSI Observation,SCABA #4540936 (505) CYLINDER GAGE READING LOW PRESSURE,None - minor maintenance,,3C
Employee Suggestion,I suggest to install DC fire extinguishers at the top skid of battery limit,Safety - fire and explosion,,
QSI Observation,Most of OWS's in the area were found dry & dirty,Safety - slip trip and fall,,
Employee Suggestion,We need to install ladder near by pass sterner near E0205 .,None - minor maintenance,,
QSI Observation,Expired ERP in the Day SO office,None - minor maintenance,,
Employee Suggestion,Install CHB board nearby GM-0006A/B/C Drinking water pump injection point for Sodium Hypochlorite.,Safety - contact with chemicals,,4C
Unsafe Condition,SCAFFOLDING LADDER BASMENT,Safety - slip trip and fall,,1C
QSI Observation,The Emergency Diesel Generator Building (Bldg. #134) roof?É¬¢?Ç‚Ç¨?Ç‚Ñ¢s access ladder is not painted in compliance with SAES B 067. Paint access stairs system as per SAES B-067 Section 4.2.3.,None - minor maintenance,,
Employee Suggestion,"Residue gas line, Pass B, outlet from E-0103 directed towards Brake Compressor K-0*01 A/B, and then to RGCs at Compression is not insulated. This causes the condensation around the line due to temperature difference in the line, and out of the line. ",None - minor maintenance,,
Employee Suggestion,"as i'm part of SNGL Machinst Tech working in NGL AREA, we have 3 Emergency Diesel Generator one for Control Room CCR, ISF Building , Admin Bld, and I have working many time's on Miner Maintenance WO to repair some Fuel & Oil Leak , we haven't any mec",Safety - contact with chemicals,,
Employee Suggestion,"Currently, all computer screens in Shaybah NGL are not fitted with any anti-glare or anti-radiation covers. Most of Shaybah NGL employees spend most of their day staring at their computer screens for prolong periods which causes eyestrain and fatigue",None - minor maintenance,,
QSI Observation,Fix the ON/OFF light indicator for B91-GM-0206A Spare Lube oil panel,None - minor maintenance,,
Employee Suggestion,"As per Control Narrative ?É?í?Ç¬¢?É¬¢?Ç‚Äö?Ç¬¨?É¬¢?Ç‚Ç¨?Ç?ì Cause & Effect, once the Reflux Drum ESD Level Transmitter (43-LI-1021) is reading Low-Low, The Depropanizer Hot Oil Valve (43-ZV-3014) will close. The issue is that once the Hot Oil ZV closes, this is not helping us to b",None - minor maintenance,,
Unsafe Condition,DOOR WIRE GROUNDING NOT CONNECTED,Safety - contact with chemicals,,2C
Employee Suggestion,The door handles are hot during the day because it is metal which might cause burns to personal.To cover the door handles with rapper that will reduce the heat.,Others,,2C
Employee Suggestion,I suggest to repaint fair equipment at NGL1&2,None,,1C
QSI Observation,"Operator Shelter, Bldg. 203, Hallway: Make whole again the First Aid kit as some items are missing, e.g., gauze and scissors.",Others,,
Employee Suggestion,THERE IS LADDER FOR D-634D WITHOUT SAFETY GUARD.INSTALL SAFETY GUARD.,Safety - slip trip and fall,,
Unsafe Condition,51 - EM - 132 A L.O COOLER,None - minor maintenance,,
QSI Observation,3. Portion of the insulation was found removed from the downstream isolation B/valve of ZV-2023. Insulation must be retuned ASAP. ?É¬¢?Ç‚Ç¨?Ç?ìLow?É¬¢?Ç‚Ç¨?Ç¬ù priority.,None - minor maintenance,,2C
Employee Suggestion,the new yard has a 8 stores and all these stores have a door stopper that is same color with ground and its hard to see and there is chance to trip and injuryshould be painted with yellow color to be visible and people be aware of them,Others,,2C
QSI Observation,Hose reel check list last filing in 03-08-2018,None - minor maintenance,,1C
QSI Observation,"Most of the utility stations were observed with the wrong connections / fittings in different areas across the Unit. Review all utility stations among the unit area and replace all connectors to be in compliance with the requirements of SAES-L-310, S",None - minor maintenance,,
QSI Observation,ZV-2064 needs cleaning & housekeeping,None - minor maintenance,,
Employee Suggestion,I highly recommend that every operator buildings must has at least 2 SCABA,Safety - slip trip and fall,,
QSI Observation,B92-G-0009 A/B fire water pump has water seal leak,None - minor maintenance,,
QSI Observation,B92-G-0045 B vent B/V open with closed boiler maker.,None - minor maintenance,,
Employee Suggestion,Most of the workers at Saudi Aramco plants are forgetting to bring ear plugs to during working inside the plant. Many times it requires the workers to attend around equipment that has very loud sound such as compressors.To install a box around the lo,Others,,
Employee Suggestion,"*As you know we have a large banks of lead acid batteries that are used to provide backup power to critical systems during an emergency in our battery room. In fact,Sulfuric acid contains sulfur, and hydrogen sulfide (H2S) is a possible by-product of",Safety - contact with chemicals,,
QSI Observation,RG#5 LP & HP skids need general houskeeping due to oily skids and dirts,None - minor maintenance,,
Employee Suggestion,the kitchen electrical outlet is too close to the ovenrelocate the electrical outlet that is being near by the oven.,Others,,1C
QSI Observation,32-PI-2437 at K-0203 A has broken gauge glass,None - minor maintenance,,
QSI Observation,SB-105 the face piece were not covered and proponent did not check the SCBA for February and march.,None - minor maintenance,,
QSI Observation,Instruct all plant supervisors (work permit issuers) to fill the WP forms properly. We observed at least one WP with section 3 (periodic monitoring required) empty.,Safety - fire and explosion,,
Employee Suggestion,11-PI-0113 ESD tag is not configure. (out let 11ZV0106 Injection Compression Scraper ).,None - minor maintenance,,
Near Miss,cable tray,None - minor maintenance,,1C
Unsafe Condition,UP NORMAL SOUND & HI TEMP ON SWITCH GEAR,Safety - slip trip and fall,,
QSI Observation,Hanged Pipe Insulation over support close to ground level east to B90-C-0201 at NGL Train 2.,Safety - slip trip and fall,,
Employee Suggestion,"All tags of seal gas system transmitters by white color, there are some ESD tags also by white color. I suggest to change the ESD tags to red color.",Others,,
